# MongoDB Schema Documentation

The JSON-SCADA MongoDB database is comprised of the following collections.

* _realtimeData_ - This is the table that contains point information, tag names, point attributes and realtime values.
* _protocolDriverInstances_ - Configuration of protocol drivers instances. See specific protocol for documentation.
* _protocolConnections_ - Configuration of protocol connections. See specific protocol for documentation.
* _commandsQueue_ - Queue for commands.
* _soeData_ - Sequence of Events data. Normal collection; events older than the SOE retention are removed once a day. See [_soeData_ collection](#soedata-collection).
* _alarmsData_ - Alarm list: one document per alarm occurrence, acknowledged by the operators. See [_alarmsData_ collection](#alarmsdata-collection).
* _secEvents_ - Cyber-security events reported by the protocol drivers. See [_secEvents_ collection](#secevents-collection).
* _processInstances_ - Configuration and information about JSON-SCADA instances of processes.

Please notice that all numeric fields from the schema is recorded as BSON Doubles (64 bit floating point). However, some numeric fields are expected to contain only integer values. When numbers are updated by the Mongo Shell manually, all numeric data is converted to BSON Doubles by default. Some languages like Node.js can cause values to be stored as integers or doubles depending on the current value. It is important that values are always stored as BSON Doubles as otherwise problems may be encountered by protocol drivers, specially those programmed in C#/DotNet Core.

All string parameters are UTF-8 encoded.

Dates are stored as MongoDB BSON Dates (UTC).

## _realtimeData_ collection

Example document.

    {
        "_id": 3285.0,
        "alarmDisabled": false,
        "alarmRange": 0.0,
        "alarmState": -1.0,
        "alarmed": false,
        "alerted": false,
        "alertState": "ok",
        "annotation": "",
        "commandBlocked": false,
        "commandOfSupervised": 0.0,
        "commissioningRemarks": "",
        "description": "KAW2~FD21 13,8kV~Active power",
        "eventTextFalse": "undefined",
        "eventTextTrue": "undefined",
        "formula": 0.0,
        "frozen": false,
        "frozenDetectTimeout": 300.0,
        "group1": "KAW2",
        "group2": "FD21 13,8kV",
        "group3": "",
        "hiLimit": null,
        "hihiLimit": null,
        "hihihiLimit": null,
        "historianDeadBand": 0.0,
        "historianPeriod": 0.0,
        "historianLastValue": null,
        "hysteresis": 0.0,
        "invalid": false,
        "invalidDetectTimeout": 300.0,
        "isEvent": false,
        "kconv1": 1.0,
        "kconv2": 0.0,
        "loLimit": null,
        "location": null,
        "loloLimit": null,
        "lololoLimit": null,
        "notes": "",
        "origin": "supervised",
        "overflow": false,
        "parcels": null,
        "priority": 0.0,
        "protocolSourceASDU": 13.0,
        "protocolSourceCommandDuration": null,
        "protocolSourceCommandUseSBO": null,
        "protocolSourceCommonAddress": 1.0,
        "protocolSourceConnectionNumber": 61.0,
        "protocolSourceObjectAddress": 3285.0,
        "protocolSourcePublishingInterval": 5.0,
        "protocolSourceSamplingInterval": 5.0,
        "protocolSourceQueueSize": 5.0,
        "protocolSourceDiscardOldest": true,
        "sourceDataUpdate": {
            "valueAtSource": 2.9959075450897217,
            "valueStringAtSource": "2.9959075450897217",
            "valueJsonAtSource": "",
            "valueBsonAtSource": {},
            "asduAtSource": "M_ME_NC_1",
            "causeOfTransmissionAtSource": "3",
            "timeTagAtSource": null,
            "timeTagAtSourceOk": false,
            "timeTag": { "$date": "2020-08-10T19:04:59.774Z" },
            "notTopicalAtSource": false,
            "invalidAtSource": false,
            "overflowAtSource": false,
            "blockedAtSource": false,
            "substitutedAtSource": false
        },
        "stateTextFalse": "undefined",
        "stateTextTrue": "undefined",
        "substituted": false,
        "supervisedOfCommand": 0.0,
        "tag": "KAW2AL-21MTWT",
        "timeTag": { "$date": "2020-08-10T19:04:59.785Z" },
        "timeTagAlarm": { "$date": "2020-07-13T20:24:54.126Z" },
        "timeTagAlertState": { "$date": "2020-08-10T19:04:60.000Z" },
        "timeTagAtSource": null,
        "timeTagAtSourceOk": null,
        "transient": false,
        "type": "analog",
        "ungroupedDescription": "Active power",
        "unit": "MW",
        "updatesCnt": 86580.0,
        "valueDefault": 3.1,
        "valueString": "2.9959 MW",
        "valueJson": {},
        "protocolDestinations": [
            {
            "protocolDestinationConnectionNumber": 1001.0,
            "protocolDestinationCommonAddress": 1.0,
            "protocolDestinationObjectAddress": 3285.0,
            "protocolDestinationASDU": 13.0,
            "protocolDestinationCommandDuration": 0.0,
            "protocolDestinationCommandUseSBO": false,
            "protocolDestinationKConv1": 1.0,
            "protocolDestinationKConv2": 0.0,
            "protocolDestinationGroup": 0.0,
            "protocolDestinationHoursShift": -2.0
            }
        ],
        "value": 2.9959075450897217,
        "zeroDeadband": 0.0
    }
    

### Configuration fields

* _**_id_**_ [Double] - Numeric key for the point. This is stored as a BSON Double but should only contain integer values. Must be unique for the collection. **Mandatory parameter**.
* _**_tag_**_ [String] - String key for the point. It must begin with a letter char (A-Z or a-z) or underscore. Allowed symbols are underscore, dash and dot. Do not use spaces or symbols like #/|*!^~%$. Tags beginning with "_System." are reserved for internal system data. There is no enforced limit for the size but we recommend to keep it below 30 characters to make displays more readable. Must be unique for the collection. **Mandatory parameter**.
* _**_type_**_ [String] - Data type. Can be "digital", "analog", "string" or "json". **Mandatory parameter**.
* _**_origin_**_ [String] - How the value is obtained. Can be "supervised", "calculated", "manual", or "command". **Mandatory parameter**.
* _**_description_**_ [String] - Complete textual description of the tag information. **Mandatory parameter**.
* _**_ungroupedDescription_**_ [String] - Textual description leave out grouping.
* _**_group1_**_ [String] - Main group (highest level). E.g. station or installation name. **Mandatory parameter**.
* _**_group2_**_ [String] - Secondary grouping. E.g. bay or area name. **Mandatory parameter**.
* _**_group3_**_ [String] - Lowest level grouping. E.g. device ir equipment name. **Mandatory parameter**.
* _**_valueDefault_**_ [Double] - Numeric default value. **Mandatory parameter**.
* _**_priority_**_ [Double] - Alarm priority: 0=highest, 9=lowest. **Mandatory parameter**.
* _**_frozenDetectTimeout_**_ [Double] -  Time in seconds to detect frozen (not changing) analog value. Use zero to never detect. **Mandatory parameter**.
* _**_invalidDetectTimeout_**_ [Double] - Time in seconds to detect invalid/old value when not updating. All supervised values expire, do not use zero for supervised values. This timeout should be at least more than the station integrity interrogation period. **Mandatory parameter**.
* _**_historianDeadBand_**_ [Double] - Absolute dead band parameter for historian. Does not affect non analog tags. **Mandatory parameter**.
* _**_historianPeriod_**_ [Double] - Period of integrity recording on historian. Currently only values 0 and -1 are supported. Value 0.0 will not record by integrity. Value -1 will remove tag from historian. **Mandatory parameter**.
* _**_commandOfSupervised_**_ [Double] - Key (\_id) pointing to the command point related to a supervised point. Only meaningful for _origin=supervised_ points (put zero here for other origins). Put value zero for this parameter when the supervised point does not have a related command. **Mandatory parameter**.
* _**_supervisedOfCommand_**_ [Double] - Key (\_id) pointing to a supervised point related to a command point (tag where the command feedback manifests). Only meaningful for _origin=command_ points (put zero here for other origins). Put value zero for this parameter when the command point does not have a related supervised (not recommended as this is a blind command with no feedback for the user). **Mandatory parameter**.
* _**_location_**_ [GeoJSON] - Reserved for location coordinates. Currently not in use. Can be null. **Mandatory parameter**.
* _**_isEvent_**_ [Boolean] - Flag meaning that only transitions OFF->ON for _type=digital_ matters for alarms and SOE (commonly used for electrical protection events). For _type=analog_ values it means that all valid changes of values should be recorded as SOE (future use). **Mandatory parameter**.
* _**_unit_**_ [String] - Unit of measurement when _type=analog_. **Mandatory parameter**.
* _**_alarmState_**_ [Double] - Considered state for alarm (0=off=false, 1=on=true, 2=both states, 3=state OFF->ON transition, -1=no state produces alarms but alarms can be signaled by other means) when _type=digital_. **Mandatory parameter**.
* _**_stateTextTrue_**_ [String] - Text for state true (numeric value not zero) when _type=digital_. Normally expressed as present tense (e.g. "ON"). **Mandatory parameter**.
* _**_stateTextFalse_**_ [String] - Text for state false (numeric value zero) when _type=digital_. Normally expressed as present tense (e.g. "OFF").  **Mandatory parameter**.
* _**_eventTextTrue_**_ [String] - Text for state change false to true when _type=digital_. Normally expressed as past tense (e.g. "Switched ON"). **Mandatory parameter**.
* _**_eventTextFalse_**_ [String] - Text for state change true to false when _type=digital_. Normally expressed as present tense (e.g. "Switched ON").  **Mandatory parameter**.
* _**_formula_**_ [Double] - A formula code for calculation of value. See the [Calculations](../../calculations/README.md) section for documentation. Only meaningful when _origin=calculated_. Can be null for other origins. **Mandatory parameter**.
* _**_parcels_**_ [Array of Double] - Numeric key references to parcel points for calculations. Only meaningful when _origin=calculated_. Can be null for other origins. **Mandatory parameter**.
* _**_kconv1_**_ [Double] - Conversion factor 1 (multiplier). Applied when _origin=supervised_, _origin=command_ or _origin=calculated_. Use -1 to invert states of digital values and commands. **Mandatory parameter**.
* _**_kconv2_**_ [Double] - Conversion factor 2 (adder). Applied when _origin=supervised_ or _origin=calculated_. **Mandatory parameter**.
* _**_zeroDeadband_**_ [Double] - When acquired value is below this deadband it will be zeroed. Only meaningful for _type=analog_. **Mandatory parameter**.
* _**_protocolSourceConnectionNumber_**_ [Double] - Indicates the protocol connection that can updated the point. Should contain only integer values. Only meaningful when _origin=supervised_ or _origin=command_. **Mandatory parameter**.
* _**_protocolSourceCommonAddress_**_ [Double or String] - Protocol common address (device address). Only meaningful when _origin=supervised_ or _origin=command_. See protocol documentation. **Mandatory parameter**.
* _**_protocolSourceObjectAddress_**_ [Double or String] -  Protocol object address. Only meaningful when _origin=supervised_ or _origin=command_. See protocol documentation. **Mandatory parameter**.
* _**_protocolSourceASDU_**_ [Double or String] - Protocol information ASDU TI type. Only meaningful when _origin=supervised_ or _origin=command_. See protocol documentation. **Mandatory parameter**.
* _**_protocolSourceCommandDuration_**_ [Double] - Additional command specification. Only meaningful when _origin=command_. See protocol documentation. **Mandatory parameter**.
* _**_protocolSourceCommandUseSBO_**_ [Boolean] - Use or not Select Before Operate for commands. Only meaningful when _origin=command_. See protocol documentation. **Mandatory parameter**.
* _**_protocolSourceQueueSize_**_ [Double] - Queue size for data sampling/publishing. See protocol documentation. **Optional parameter**.
* _**_protocolSourceSamplingInterval_**_ [Double] - Sampling interval. See protocol documentation. **Optional parameter**.
* _**_protocolSourcePublishingInterval_**_ [Double] - Publishing interval. See protocol documentation. **Optional parameter**.
* _**_protocolSourceDiscardOldest_**_ [Boolean] - Discard oldest data when queue is full. See protocol documentation. **Optional parameter**.
* _**_protocolDestinations_**_ [Array of Objects] - List of protocol destinations for server protocol connections. Can be null or empty array when not point is not to be distributed. See protocol documentation. **Mandatory parameter**.
* _**_protocolDestinationConnectionNumber_**_ [Double] - Indicates the protocol connection that will monitor updates to the point. Should contain only integer values. **Mandatory parameter**.
* _**_protocolDestinationCommonAddress_**_ [Double or String] - Protocol common address (device address). See protocol documentation. **Mandatory parameter**.
* _**_protocolDestinationObjectAddress_**_ [Double or String] -  Protocol object address. See protocol documentation. **Mandatory parameter**.
* _**_protocolDestinationASDU_**_ [Double or String] - Protocol information ASDU TI type. See protocol documentation. **Mandatory parameter**.
* _**_protocolDestinationCommandDuration_**_ [Double] - Additional command specification. See protocol documentation. **Mandatory parameter**.
* _**_protocolDestinationCommandUseSBO_**_ [Boolean] - Use or not Select Before Operate for commands. See protocol documentation. **Mandatory parameter**.
* _**_protocolDestinationKConv1_**_ [Double] - Conversion factor 1 (multiplier). **Mandatory parameter**.
* _**_protocolDestinationKConv2_**_ [Double] - Conversion factor 2 (adder). **Mandatory parameter**.
* _**_protocolDestinationGroup_**_ [Double or String] - Group number or dataset id of points. See protocol documentation. **Mandatory parameter**.
* _**_protocolDestinationHoursShift_**_ [Double] - Number of hours to add to timestamps. **Mandatory parameter**.

### Fields that can be configured and altered by the operators.

* _**_hiLimit_**_ [Double] - High limit for out-of-range alarm (level 1, _alarmRange_ 1). Use null, Infinity or a big value to avoid alarm. Only meaningful for _type=analog_. **Mandatory parameter**.
* _**_hihiLimit_**_ [Double] - High-high limit for out-of-range alarm (level 2, _alarmRange_ 2). Use null, Infinity or a big value to avoid alarm. Only meaningful for _type=analog_. **Mandatory parameter**.
* _**_hihihiLimit_**_ [Double] - High-high-high limit for out-of-range alarm (level 3, _alarmRange_ 3). Use null, Infinity or a big value to avoid alarm. Only meaningful for _type=analog_. **Mandatory parameter**.
* _**_loLimit_**_ [Double] - Low limit for out-of-range alarm (level 1, _alarmRange_ -1). Use null, -Infinity or a big negative value to avoid alarm. Only meaningful for _type=analog_. **Mandatory parameter**.
* _**_loloLimit_**_ [Double] - Low-low limit for out-of-range alarm (level 2, _alarmRange_ -2). Use null, -Infinity or a big negative value to avoid alarm. Only meaningful for _type=analog_. **Mandatory parameter**.
* _**_lololoLimit_**_ [Double] - Low-low-low limit for out-of-range alarm (level 3, _alarmRange_ -3). Use null, -Infinity or a big negative value to avoid alarm. Only meaningful for _type=analog_. **Mandatory parameter**.
* _**_hysteresis_**_ [Double] - Hysteresis (maximum absolute value variation that will not produce out-of-range alarms) for limits verification. Only meaningful for _type=analog_. **Mandatory parameter**.
  The data processor checks each configured limit level independently (a null or missing limit is not checked; the limits should not decrease from _lololoLimit_ to _hihihiLimit_). A level is entered when the value passes its limit by more than the hysteresis and left when it comes back by more than the hysteresis, so a value inside a hysteresis band keeps the previous range. Every range change creates an SOE event (text ending with the level: HI, HIHI, HIHIHI, LO, LOLO, LOLOLO; 🆗 when normalized); a change to a more severe level, or to the other side, is a new alarm (beep, new _timeTagAlarm_) even when the previous one is not acknowledged.
* _**_substituted_**_ [Boolean] - When true, indicates that the value is substituted locally by the operator. **Mandatory parameter**.
* _**_alarmDisabled_**_ [Boolean] - When true, indicates that alarms are disabled for the point. **Mandatory parameter**.
* _**_annotation_**_ [String] - Blocking annotation text (reason command for blocking). **Mandatory parameter**.
* _**_commandBlocked_**_ [Boolean] - When true, the command is disabled by the operator. **Mandatory parameter**.
* _**_notes_**_ [String] - Documental notes text about the point. **Mandatory parameter**.
* _**_commissioningRemarks_**_ [String] - Remarks about the point commissioning. **Mandatory parameter**.

### Fields updated by the system.

* _**_alarmed_**_ [Boolean] - Summary of the alarm list: true while the point has unacknowledged alarms (set by the data processor on a new alarm, cleared by the acknowledgement of the point). The alarm occurrences are the _alarmsData_ documents. **Mandatory parameter**.
* _**_alarmRange_**_ [Double] - Current alarm range for analog tags. 0=normal, 1/2/3=hiLimit/hihiLimit/hihihiLimit violated, -1/-2/-3=loLimit/loloLimit/lololoLimit violated (the most severe level violated). **Mandatory parameter**.
* _**_alerted_**_ [Boolean] - When true means the point is alerted (Grafana alert). **Optional parameter**.
* _**_alertState_**_ [String] - Grafana alert state name. **Optional parameter**.
* _**_historianLastValue_**_ [Double] - Last value sent to historian (for dead band processing). Only for analog tags. **Mandatory parameter**.
* _**_invalid_**_ [Boolean] - When true value is considered old or not trusted. **Mandatory parameter**.
* _**_overflow_**_ [Boolean] - Overflow detected for _type=analog_ value. **Mandatory parameter**.
* _**_transient_**_ [Boolean] - Flags a transient value. **Mandatory parameter**.
* _**_frozen_**_ [Boolean] - When true, value is considered frozen (not changing). **Mandatory parameter**.
* _**_value_**_ [Double] - Current value as a number. **Mandatory parameter**.
* _**_valueJson_**_ [String] - Current value as JSON (structured value: object or array). SVG displays read its members with `!JSON <tag> <path>` markup (svg-scada skill, "Structured Values"). **Optional parameter**.
* _**_valueString_**_ [String] - Current value as a string. SVG displays take parts of it with `!STR <tag> <selector>` markup (svg-scada skill, "Text Values"). **Mandatory parameter**.
* _**_timeTag_**_ [Date] - Last update time. **Mandatory parameter**.
* _**_timeTagAlarm_**_ [Date] - Last alarm time (when alarmed). **Mandatory parameter**.
* _**_timeTagAlertState_**_ [Date] - Time of last Grafana alert state update. **Optional parameter**.
* _**_timeTagAtSource_**_ [Date] - Timestamp from the source. **Mandatory parameter**.
* _**_timeTagAtSourceOk_**_ [Boolean] - When true, the source timestamp is * considered ok. **Mandatory parameter**.
* _**_updatesCnt_**_ [Double] - Count of updates. **Mandatory parameter**.
* _**_sourceDataUpdate_**_ [Object] - Information updated by protocol driver or calculation process.

#### The sourceDataUpdate object

* _**_sourceDataUpdate.asduAtSource_**_ [String] - Protocol ASDU/TI type.
* _**_sourceDataUpdate.causeOfTransmissionAtSource_**_ [String] - Cause of transmission. E.g. For IEC60870-5-104, "3"=Spontaneous, "20"=Station Interrogation.
* _**_sourceDataUpdate.notTopicalAtSource_**_ [Boolean] - When true means old value at source.
* _**_sourceDataUpdate.invalidAtSource_**_ [Boolean] - When true means invalid (not trusted) value at source.
* _**_sourceDataUpdate.blockedAtSource_**_ [Boolean] - When true means value is blocked at source.
* _**_sourceDataUpdate.substitutedAtSource_**_ [Boolean] - When true means the value is replaced at source.
* _**_sourceDataUpdate.carryAtSource_**_ [Boolean] - Flags a counter carry at source.
* _**_sourceDataUpdate.overflowAtSource_**_ [Boolean] - Flags a overflow of value at source.
* _**_sourceDataUpdate.transientAtSource_**_ [Boolean] - Flags a transient value at source.
* _**_sourceDataUpdate.valueAtSource_**_ [Double] - Current numeric value at source.
* _**_sourceDataUpdate.valueStringAtSource_**_ [String] - Current string value at source.
* _**_sourceDataUpdate.valueJsonAtSource_**_ [String] - Current JSON value at source.
* _**_sourceDataUpdate.valueBsonAtSource_**_ [Object] - Current value at source as a Javascript object.
* _**_sourceDataUpdate.timeTagAtSource_**_ [Date] - Source timestamp.
* _**_sourceDataUpdate.timeTagAtSourceOk_**_ [Boolean] - Source timestamp ok.
* _**_sourceDataUpdate.timeTag_**_ [Date] - Local update time.

### Fields only existing for the special tag "_System.Status.AlarmBeep"

* _**_beepType_**_ [Double] - Beep type. **Mandatory parameter**.
* _**_beepGroup1List_**_ [Array of String] - List of group1 alarmed. **Mandatory parameter**.

## _commandsQueue_ collection

This collection has no configuration, it is written by the system when user issue commands in the UI. Commands are inserted here to be dispatched by protocols drivers. Protocol acknowledgement information is updated here also by protocol drivers.

Custom applications can also create commands to be dispatched by protocol drivers if desired.

Commands are processed only for new insertions. Old documents are preserved and can only be manually removed.

Example document

    {
        "_id":{
            "$oid":"5f1098dfd0ea7b5d01d6045c"
        },
        "protocolSourceConnectionNumber":61.0,
        "protocolSourceCommonAddress":1.0,
        "protocolSourceObjectAddress":64139,
        "protocolSourceASDU":45.0,
        "protocolSourceCommandDuration":0.0,
        "protocolSourceCommandUseSBO":false,
        "pointKey":64139.0,
        "tag":"KAW2KPR21XCBR5217----K",
        "timeTag":{
            "$date":"2020-07-16T18:13:51.182Z"
        },
        "value":1.0,
        "valueString":"1",
        "originatorUserName":"Protocol connection: IEC104DIST",
        "originatorIpAddress":"127.0.0.1:58446 127.0.0.1:58446 ",
        "delivered":true,
        "ack":true,
        "ackTimeTag":{
            "$date":"2020-07-16T18:13:51.304Z"
        }
    }

* _**__id_**_ [ObjectId] - MongoDB document id.
* _**_protocolSourceConnectionNumber_**_ [Double] - Indicates the protocol connection that will dispatch the command. Should contain only integer values.
* _**_protocolSourceCommonAddress_**_ [Double] - Protocol common address (device address). See specific protocol documentation.
* _**_protocolSourceObjectAddress_**_ [Double or String] - Protocol object address. See specific protocol documentation.
* _**_protocolSourceASDU_**_ [Double or String] - Protocol information ASDU type. See specific protocol documentation.
* _**_protocolSourceCommandDuration_**_ [Double] - Additional command specification. See specific protocol documentation.
* _**_protocolSourceCommandUseSBO_**_ [Boolean] - When true means it is desired to use Select-Before-Operate sequence.
* _**_pointKey_**_ [Double] - Numeric key of the point (link to _id field of _realtimeData_ collection).
* _**_tag_**_ [String] - Point tag name of event.
* _**_timeTag_**_ [Date] - Timestamp for the insertion of the command document.
* _**_value_**_ [Double] - Numeric value for the command.
* _**_valueString_**_ [String] - String text for the command.
* _**_originatorUserName_**_ [String] - Name of command originator process and user name.
* _**_originatorIpAddress_**_ [String] - IP address of originator.
* _**_delivered_**_ [Boolean] - When true means the protocol driver consumed and dispatched the command.
* _**_ack_**_ [Boolean] - The value means the protocol driver received true=positive or false=negative confirmation for the dispatched command. This property is to be inserted by the consuming protocol driver.
* _**_ackTimeTag_**_ [Date] - Timestamp of the ack insertion.
* _**_cancelReason_**_ [String] - Text description of cancel reason (when the command is cancelled).
* _**_resultDescription_**_ [String] - Text description of the command result (when provided by the protocol).

## _soeData_ collection

Here are stored Sequence of Events (SOE) information for digital values with source timestamps.

Normal collection: events older than `soeRetentionDays` (see [Data retention](#data-retention)) are removed once a day. Older installs had a capped collection; the data processor converts it once (renamed to `soeData_capped_<ms>`, the events within the retention copied back to a new `soeData`, then dropped). Data here is written for digital states when the protocol provides a source timestamp (like for IEC 60870-5-104 type 30) and for the limit violations of analog points.

    {
        "_id":{
            "$oid":"5f3427575afe8a451246eb4e"
        },
        "tag":"KAW2IB1-bRPRT----CmFl",
        "pointKey":2742,
        "group1":"KAW2",
        "description":"KAW2~IB1 13,8kV~Protection-Communic.Failure",
        "eventText":"COMM FAILURE",
        "invalid":false,
        "priority":3,
        "timeTag":{
            "$date":"2020-08-12T17:31:03.702Z"
        },
        "timeTagAtSource":{
            "$date":"2020-08-12T13:31:03.499Z"
        },
        "timeTagAtSourceOk":true,
        "ack":0
    }

* _**__id_**_ [ObjectId] - MongoDB document id.
* _**_tag_**_ [String] - Point tag name of event.
* _**_pointKey_**_ [Int32] - Numeric key of the point (link to _id field of _realtimeData_ collection).
* _**_group1_**_ [String] - Highest level grouping.
* _**_description_**_ [String] - Full description of monitored information.
* _**_eventText_**_ [String] - Text related to the event status change.
* _**_invalid_**_ [Boolean] - When true means the status change is not trusted to be ok.
* _**_priority_**_ [Int32] - Priority of the point, 0 (highest) - 9 (lowest)
* _**_timeTag_**_ [Date] - Timestamp for the arrival of information.
* _**_timeTagAtSource_**_ [Date] - Timestamp for the change stamped by the source device (RTU/IED).
* _**_timeTagAtSourceOk_**_ [Boolean] - When true means the source timestamp is considered ok.
* _**_ack_**_ [Int32] - Operator acknowledgement (0=not acknowledged, 1=acknowledged, 2=eliminated from lists).

## _alarmsData_ collection

The alarm list. _cs_data_processor_ (and _cs_data_processor-go_) insert one document per alarm occurrence: an analog point entering a more severe or different limit range (`alarmRange`), or a digital point changing to an alarm state. A new condition of a point first ends (`active: false`, `timeTagNormal`) the point's earlier active alarms, then inserts the new alarm. Points with `alarmDisabled: true` raise no alarm. _server_realtime_auth_ acknowledges alarms (`ack: 1`, `timeTagAck`, `ackUser`): one alarm, all the alarms of a point, or all alarms (restricted to the user's _group1_ list). The Alarms Viewer (Admin UI `/alarms-viewer`) lists the alarms not acknowledged or still active (realtime) and every alarm raised in a period (historical).

    {
        "_id": { "$oid": "6740c1f05afe8a451246eb4e" },
        "tag": "KAW2TR1-21MW",
        "pointKey": 3001,
        "group1": "KAW2",
        "group2": "TR1",
        "description": "KAW2~TR1~Active Power",
        "type": "analog",
        "priority": 1,
        "value": 61.2,
        "valueString": "61.2 MW",
        "alarmText": "61.2 MW ⤉ 🚩 HIHI",
        "timeTag": { "$date": "2026-11-21T17:31:03.702Z" },
        "timeTagAtSource": null,
        "timeTagAtSourceOk": false,
        "active": true,
        "ack": 0,
        "timeTagAck": null,
        "ackUser": null,
        "timeTagNormal": null,
        "alarmRange": 2
    }

* _**__id_**_ [ObjectId] - MongoDB document id (the `alarm_id` of a single alarm acknowledgement).
* _**_tag_**_, _**_pointKey_**_, _**_group1_**_, _**_group2_**_, _**_description_**_, _**_type_**_, _**_priority_**_ - Copied from the _realtimeData_ point.
* _**_value_**_ [Double], _**_valueString_**_ [String] - Value that raised the alarm.
* _**_alarmText_**_ [String] - Alarm text: analog, the value and the violated limit level; digital, `eventTextTrue`/`eventTextFalse`, else the value text.
* _**_timeTag_**_ [Date] - Time the alarm was raised.
* _**_timeTagAtSource_**_ [Date], _**_timeTagAtSourceOk_**_ [Boolean] - Source timestamp of the value.
* _**_active_**_ [Boolean] - True while the condition lasts. Digital alarms with `alarmState` other than 0 or 1 (alarm on any change) are inserted inactive.
* _**_ack_**_ [Int32] - 0 = not acknowledged, 1 = acknowledged.
* _**_timeTagAck_**_ [Date], _**_ackUser_**_ [String] - Acknowledgement time and user (null until acknowledged).
* _**_timeTagNormal_**_ [Date] - Time the alarm became inactive (null while active).
* _**_alarmRange_**_ [Double] - Analog only: the violated range, as in _realtimeData_ `alarmRange`.

## _secEvents_ collection

Cyber-security events: unexpected or suspicious conditions seen by the protocol drivers (the IEC 61850, Modbus, IEC 60870-5-101/103/104 and ICCP client and server drivers, through `src/go-common/jssecevents`). One document per event; repeats of an event within a second may be folded into one with a `count`. The events come from the protocol library (`source: "library"`, the `secevent` channel of go-iec61850, go-modbus, go-iecp5 and tase2: connections, TLS handshakes, associations, malformed PDUs, MBAP headers and APDUs, sequence numbers, link addresses) and from the drivers' own checks (`source: "driver"`). The Security Events viewer (Admin UI `/sec-events-viewer`, `POST /Invoke/auth/listSecEvents`) lists them for users whose roles grant _viewSecEvents_. _cs_data_processor_ removes them after `secEventsRetentionDays` (see [Data retention](#data-retention)); nothing else changes them.

    {
        "_id": { "$oid": "6740c1f05afe8a451246eb4f" },
        "timeTag": { "$date": "2026-11-21T17:31:03.702Z" },
        "kind": "peer.mac_changed",
        "category": "peer",
        "severity": "alert",
        "severityLevel": 3,
        "action": "observed",
        "source": "driver",
        "protocol": "mms",
        "role": "server",
        "protocolDriver": "IEC61850_SERVER",
        "protocolDriverInstanceNumber": 1,
        "protocolConnectionNumber": 8001,
        "connectionName": "IEC61850SRV",
        "nodeName": "mainNode",
        "sessionId": 12,
        "peerAddress": "192.168.1.20:50211",
        "peerIp": "192.168.1.20",
        "peerMac": "00:1a:2b:3c:4d:5f",
        "value": "00:1a:2b:3c:4d:5f",
        "detail": "MAC address was 00:1a:2b:3c:4d:5e",
        "count": 1,
        "technique": "T0830",
        "std62351": "x-go-iec61850.peer.mac_changed"
    }

* _**__id_**_ [ObjectId] - Assigned by the driver when the event is queued, so a batch retried after a failed insert stores each event once (duplicates of an already stored event are ignored). A driver keeps unstored events in memory (at most 4096, the oldest dropped first and counted in a `meta.events_dropped` event) until the database accepts them.
* _**_timeTag_**_ [Date] - Time of the event (of the last repeat when `count` > 1).
* _**_kind_**_ [String] - Stable event identifier, `<category>.<name>`: the go-iec61850 `secevent` kinds (`conn.unexpected`, `tls.cert_rejected`, `peer.identity_changed`, `access.object_nonexistent`, `cmd.rejected`, `flood.controls`, `proto.*`, ...) and the drivers' own (`cmd.unnecessary`, `cmd.object_unknown`, `access.tag_unknown`, `report.sequence`, `report.unexpected`, `peer.identified`, `meta.events_dropped`; the Modbus drivers' `access.unit_unknown`, `access.scan`, `access.enumeration`, `ctrl.restart`, `ctrl.setting_edit`, `file.read`, `file.write`, `cmd.stale_time`, `proto.bad_frame`, `proto.bad_response`, `proto.txn_mismatch`, `proto.unit_mismatch`; the go-iecp5 kinds of the IEC 60870-5 drivers, such as `seq.ns_gap`, `link.foreign_address`, `access.unknown_ioa`, `cmd.execute_without_select`, `cmd.stale_timetag`, `ctrl.end_of_init`, `ctrl.parameter_change`, `file.upload`, `remote.rejected`, and their own `cmd.stale_time`; the tase2 kinds of the ICCP drivers, such as `identity.unknown`, `auth.failed`, `access.unknown_object`, `access.scan`, `cmd.operate_without_select`, `ctrl.transfer_set_disabled`, `seq.invoke_id_duplicate`, `unsol.report`, and their own `peer.identity_changed`, `cmd.wrong_type`; listed in the drivers' READMEs).
* _**_category_**_ [String] - connection, tls, peer, association, auth, identity, protocol, sequence, access, control, configuration, unsolicited, flood, resource, file, meta.
* _**_severity_**_ [String], _**_severityLevel_**_ [Int32] - info (0), notice (1), warning (2), alert (3), critical (4).
* _**_action_**_ [String] - What was done: observed, ignored, rejected, throttled, disconnected, blocked.
* _**_source_**_ [String] - `library` (detected by the protocol library) or `driver` (by the driver's code).
* _**_protocol_**_, _**_role_**_ [String] - e.g. `mms`, `modbus`, `iec104`, `iec101`, `iec103`, `iccp`, `tls`; `client` or `server`.
* _**_protocolDriver_**_, _**_protocolDriverInstanceNumber_**_, _**_protocolConnectionNumber_**_, _**_connectionName_**_, _**_nodeName_**_ - The connection and node that reported it.
* _**_sessionId_**_ [Int64] - Correlates the events of one connection or association.
* _**_peerAddress_**_, _**_peerIp_**_, _**_peerMac_**_, _**_localAddress_**_ [String] - The peer; the MAC address is the operating system neighbour (ARP) table's, absent when unknown (a peer behind a router shows the router's).
* _**_peer_**_ [Object] - What is known of the peer's identity: `tls` (`subject`, `issuer`, `serial`, `sha256`, `notAfter`, `verified`, `version`), `acse` (`callingApTitle`, `callingAeQualifier`, `calledApTitle`, `passwordPresented`; ICCP `calledAeQualifier`, `authenticated`), `macSource`; ICCP `interface`, `blt` (the bilateral table bound to the peer).
* _**_objectRef_**_, _**_fc_**_ [String] - The protocol object concerned (IEC 61850 reference and functional constraint; Modbus `unit <id> <area>:<address> x<quantity>`; IEC 60870-5 `CA <common address> IOA <object address>`; ICCP `<domain>/<item>`, the item alone at VCC scope, or the domain's transfer set or dataset). _**_tag_**_ [String] - The json-scada tag concerned, when one is.
* _**_value_**_, _**_previous_**_, _**_detail_**_, _**_error_**_ [String] - New value (of a changed identity, MAC, ...), the value before a change, one-line explanation and error text.
* _**_fields_**_ [Object] - Protocol fields some events carry: `addCause`, `ctlNum`, `test`, `orCat`, `orIdent`, `accessError`, `service`, `invokeId`, `sqNum`, `stage`, `session` (summary of an ended connection), `raw` (hex of the offending PDU, truncated); Modbus `unitId`, `functionCode`, `function`, `address`, `quantity`, `exception`, `exceptionName`, `subFunction`, `transactionId`; IEC 60870-5 `typeId`, `type`, `cause`, `negative`, `originatorAddress`, `commonAddress`, `ioa`, `linkAddress`, `sendSeq`, `recvSeq`, `expectedSeq`; ICCP `layer`, `phase`, `reason`, `service`, `domain`, `item`, `transferSet`, `dataSet`, `invokeId`, `errorClass`, `errorCode`.
* _**_count_**_ [Int32], _**_firstSeen_**_ [Date] - Repeats folded into the event and the start of their window.
* _**_technique_**_ [String] - MITRE ATT&CK for ICS technique, a routing hint. _**_std62351_**_ [String] - IEC 62351-14 event identifier, or an extension one (`x-go-iec61850.*`, `x-json-scada.*`).

### Peer identification

The IEC61850, IEC61850_SERVER, MODBUS, MODBUS_SERVER, IEC60870-5-104, IEC60870-5-104_SERVER, IEC60870-5-101, IEC60870-5-103, ICCP and ICCP_SERVER connections have `peerIdentification` [Boolean] (default true). On every (re)established association or connection the driver records the peer's identity in `protocolConnections.stats.peerIdentity` and reports changes of it (`peer.identity_changed`, `peer.mac_changed`, `tls.cert_changed`) as security events, comparing with the identity stored there, so a change across a driver restart is seen too:

* Client: `vendor`, `model`, `revision` (MMS Identify), `devices` (per logical device the `phyNam` nameplate of `LPHD1.PhyNam` and the `namPlt` of `LLN0.NamPlt`), `ip`, `mac`, `tls` (the IED certificate), `address`, `collectedAt`, `keys` (the compared values).
* Server: `clients` (the open associations: `address`, `ip`, `mac`, `acseIdentity`, `tls`, `passwordPresented`, `sessionId`, `connectedAt`) and `known` (the last identity of up to 64 client addresses: `ip`, `mac`, `acseIdentity`, `tlsSha256`, `lastSeen`).
* Modbus client: `units` (per polled unit id, at most 8: `unitId`, `method` `FC43/14` with `conformityLevel` and `objects` such as `VendorName`, `ProductCode`, `MajorMinorRevision`, `ModelName`, or `FC17` with `serverId`; `error` when neither answers), `ip`, `mac`, `tls`, `address`, `collectedAt`, `keys`.
* Modbus server: `clients` (the connected masters: `address`, `ip`, `mac`, `tls`, `connectedAt`) and `known` (up to 64 master IPs: `ip`, `mac`, `tlsSha256`, `tlsSubject`, `lastSeen`). Masters cannot be asked for an identification.
* IEC 60870-5 clients: `address`, `ip`, `mac`, `tls` (104 and 101 over TCP), `linkAddress` (101/103), `connectedAt`, `keys`; the 103 client adds `devices` (per device that sent its identification ASDU 5: `commonAddress`, `identification`, `compatibilityLevel`, `softwareId`, `fun`, `inf`, `cause`). 101/104 define no device identification.
* IEC 60870-5-104 server: `clients` and `known` as the Modbus server. The 101 server does not identify its masters.
* ICCP client: `vendor`, `model`, `revision` and `method` (`identify`: MMS Identify; `vmdVariables`: the VMD `VendorName`, `ModelName`, `Revision` variables of servers without it; `identifyError` when neither answers), `tase2Version` (`TASE2_Version`, `major.minor`), `supportedFeatures` (the conformance blocks `Supported_Features` sets, `CBB1` ...), `bilateralTables` (`domain`, `id`: `Bilateral_Table_ID` of the domains with mapped points, at most 32), `ip`, `mac`, `macSource`, `tls`, `apTitle`, `aeQualifier` (the called ones), `address`, `collectedAt`, `keys`. The MAC and the certificate are compared by the tase2 library, its peer history seeded from this document.
* ICCP server: `clients` (the open associations: `address`, `ip`, `mac`, `macSource`, `acseIdentity` (calling AP title/AE qualifier), `authenticated`, `blt`, `tls`, `connectedAt`) and `known` (up to 64 client IPs: `ip`, `mac`, `macSource`, `acseIdentity`, `tlsSha256`, `lastSeen`). Clients cannot be asked for an identification.

## Data retention

Instance 1 of _cs_data_processor_ (or _cs_data_processor-go_), on the active node, runs the retention once a day (first run 1 minute after start, then it checks every hour whether 24 h have passed since the last successful run). The retentions are whole days read from the _systemSettings_ document `{ "key": "global" }` (`soeRetentionDays`, `alarmsRetentionDays`, `secEventsRetentionDays`, `histRetentionDays`; 60 when absent or invalid, at most 36500):

* _soeData_ - events with `timeTag` older than the retention are deleted.
* _alarmsData_ - acknowledged, inactive alarms with `timeTag` older than the retention are deleted; unacknowledged or active alarms are kept.
* _secEvents_ - security events with `timeTag` older than the retention are deleted.
* _hist_ - the time series `expireAfterSeconds` is set to the retention (MongoDB expires the buckets).

The same run creates the _alarmsData_ and _secEvents_ indexes and converts a capped _soeData_ into a normal collection.

## _processInstances_ collection

This collection must be configured when some process requires more than one instance. Also it can be used to restrict nodes that can connect to the database by filling the _nodeNames_ array. For this collection, the pair processName/processInstanceNumber should not repeat (there is a unique index for those fields combined to prevent this kind of error).

### _processInstances_ entry for the _CS_DATA_PROCESSOR_ module

Example document for the _CS_DATA_PROCESSOR_ module. Currently, this process supports just one redundant instance. There is no need to configure this document for this module as it can create the entry automatically when one is not found.

    {
        "_id":{
            "$oid":"1d3427575afe8a451246eb23"
        },
        processName: "CS_DATA_PROCESSOR",
        processInstanceNumber: 1.0,
        enabled: true,
        logLevel: 1.0,
        nodeNames: [], 
        activeNodeName: "mainNode",
        activeNodeKeepAliveTimeTag: { "$date": "2020-08-11T21:04:59.678Z" },
        softwareVersion: "0.1.1",
        latencyAvg: 123.2,
        latencyAvgMinute: 89.1,
        latencyPeak: 240.12
    }

* _**__id_**_ [ObjectId] - MongoDB document id.
* _**_processName_**_ [String] - Process name ("CS_DATA_PROCESSOR" or "CALCULATIONS")
* _**_instanceNumber_**_ [Double] - Process instance number.
* _**_enabled_**_ [Boolean] - When true, this instance is enabled.
* _**_logLevel_**_ [Double] - Log level (0=min, 3=max).
* _**_nodeNames_**_ [Array of String] - Names of allowed nodes. If null or empty any node is allowed.
* _**_activeNodeName_**_ [String] - Name of the current active node for this process instance.
* _**_activeNodeKeepAliveTimeTag_**_ [Date] - Keep-alive for the active node.
* _**_softwareVersion_**_ [String] - Software version of the process.
* _**_latencyAvg_**_ [Double] - Average latency in ms (only for CS_DATA_PROCESSOR).
* _**_latencyAvgMinute_**_ [Double] - Average latency on a minute in ms (only for CS_DATA_PROCESSOR).
* _**_latencyPeak_**_ [Double] - Peak latency (only for CS_DATA_PROCESSOR).

### _processInstances_ entry for the _CALCULATIONS_ module

Example document for the _CALCULATIONS_ module. Currently, this process supports just one redundant instance. There is no need to configure this document for this module as it can create the entry automatically when one is not found.

    {
        "_id":{
            "$oid":"1d3427575afe8a451246eb24"
        },
        processName: "CALCULATIONS",
        processInstanceNumber: 1.0,
        enabled: true,
        logLevel: 1.0,
        nodeNames: [], 
        activeNodeName: "mainNode",
        activeNodeKeepAliveTimeTag: { "$date": "2020-08-11T21:04:59.678Z" },
        softwareVersion: "0.1.1",
        periodOfCalculation: 2.0
    }

* _**__id_**_ [ObjectId] - MongoDB document id.
* _**_processName_**_ [String] - Process name ("CS_DATA_PROCESSOR" or "CALCULATIONS")
* _**_instanceNumber_**_ [Double] - Process instance number.
* _**_enabled_**_ [Boolean] - When true, this instance is enabled.
* _**_logLevel_**_ [Double] - Log level (0=min, 3=max).
* _**_nodeNames_**_ [Array of String] - Names of allowed nodes. If null or empty any node is allowed.
* _**_activeNodeName_**_ [String] - Name of the current active node for this process instance.
* _**_activeNodeKeepAliveTimeTag_**_ [Date] - Keep-alive for the active node.
* _**_softwareVersion_**_ [String] - Software version of the process.
* _**_periodOfCalculation_**_ [Double] - Period in seconds to run the calculation cycle.

## Extending the Database Schema

MongoDB schemas can be extended without affecting the JSON-SCADA standard processes. New properties and collections can be added to the standard schema. However, care should be taken to avoid naming collisions with future properties of the system.

All JSON-SCADA collections and fields are named with an initial lower case letter.
So, extended collections and properties should avoid this reserved convention.

Is is recommended that custom collections and extended fields/properties be named with an initial upper case letter and also should be used a prefix that can identify the company and/or application.

# PostgreSQL/TimescaleDB Schema

## Historian table

In this table historical data is written. Local and source timestamps are recorded so that SOE events can be also extracted from this table. This table is converted to a TimescaleDB hypertable to be treated optimally as a time series table. The recommended partition is by day, but this can be changed if desired.

    CREATE TABLE hist (
        tag text not null,
        time_tag TIMESTAMPTZ(3),
        value float not null,
        value_json jsonb,
        time_tag_at_source TIMESTAMPTZ(3),
        flags bit(8) not null,
        PRIMARY KEY ( tag, time_tag )
        );
    CREATE INDEX ind_timeTag on hist ( time_tag );
    CREATE INDEX ind_tagTimeTag on hist ( tag, time_tag_at_source );
    comment on table hist is 'Historical data table';
    comment on column hist.tag is 'String key for the point';
    comment on column hist.value is 'Value as a double precision float';
    comment on column hist.time_tag is 'GMT Timestamp for the time data was received by the server';
    comment on column hist.time_tag_at_source is 'Field GMT timestamp for the event (null if not available)';
    comment on column hist.value_json is 'Structured value as JSON, can be null when do not apply. For digital point it should be the status as in {s:"OFF"}';
    comment on column hist.flags is 'Bit mask 0x80=value invalid, 0x40=Time tag at source invalid, 0x20=Analog, 0x10=value recorded by integrity (not by variation)';

    -- timescaledb hypertable, partitioned by day
    SELECT create_hypertable('hist', 'time_tag', chunk_time_interval=>86400000000);

## Realtime Data Table

This table is updated with all fields and values changed from the realtimeData collection from the MongoDB database. It is a helper for apps that can use only the PostgreSQL historian. The internal structure of the realtimeData collection is reflected in the _json_data_ field that has _bson_ type, so when this internal schema change it will be automatically updated here without changing the PostgreSQL table schema. The application should select the the data fields it needs from this JSON object structure. This table only has the latest snapshots for tags, it does not grow with time, so it does not need to be converted to be managed by TimescaleDB.

    CREATE TABLE realtime_data (
        tag text not null,
        time_tag TIMESTAMPTZ(3) not null,
        json_data jsonb,
        PRIMARY KEY ( tag )
        );

    comment on table realtime_data is 'Realtime data and catalog data';
    comment on column realtime_data.tag is 'String key for the point';
    comment on column realtime_data.time_tag is 'GMT Timestamp for the data update';
    comment on column realtime_data.json_data is 'Data image as JSON from Mongodb realtimeData collection';
    CREATE INDEX ind_tag on realtime_data ( tag );

## Helper Views for Grafana

These views are helpful to create queries in Grafana, the column names are adapted to what is best expected by the Grafana query editor.

    CREATE VIEW grafana_hist AS
        SELECT
            time_tag AS "time",
            tag AS metric,
            value as value,
            time_tag_at_source,
            value_json,
            flags
        FROM hist;

    CREATE VIEW grafana_realtime AS
        SELECT
            tag as metric, 
            time_tag as time, 
            cast(json_data->>'value' as float) as value, 
            cast(json_data->>'_id' as text) as point_key, 
            json_data->>'valueString' as value_string, 
            cast(json_data->>'invalid' as boolean) as invalid, 
            json_data->>'description' as description, 
            json_data->>'group1' as group1  
        FROM realtime_data;
