VERSION 3
POINT_NUMB ADDR ID                                   TYP MESSAGE                              ALM   EQ  INF   OR  UN  RTU  ASDU       KCONV1       KCONV2  SUPCMD  DC  PR       INIVAL "SUBEST~BAY~DESCRIPTION"
      1       0 TES_SUP_SINGLE                         D OFF/ON                                38  310    0    0   S   27    30       1.0000       0.0000       0   2   2       1.0000 "TES~Sup~Single"
      2       0 TES_SUP_DOUBLE                         D OFF/ON                                38  310    0    0   S   27    31       1.0000       0.0000       0   2   2       1.0000 "TES~Sup~Double"
      3       0 TES_SUP_REG                            A Pos                                  216   16    0    0   S   27     5       1.0000       0.0000       0   0   1       0.0000 "TES~Sup~Regulate"
      4       0 TES_SUP_NORM                           A kV                                   201    1    0    0   S   27     9    1000.0000    -500.0000       0  -1   1       0.0000 "TES~Sup~Normalized"
      5       0 TES_SUP_SCALED                         A kV                                   201    1    0    0   S   27    11       0.1000       0.0000       0  -1   1       0.0000 "TES~Sup~Scaled"
      6       0 TES_SUP_FLOAT                          A kV                                   201    1    0    0   S   27    13       1.0000       0.0000       0  -1   1       0.0000 "TES~Sup~Float"
    101       0 TES_CMD_SINGLE                         D OFF/ON                                 2   27    0    7   S   27    45       1.0000       0.0000       1   2   1       0.0000 "TES~CMD~Single"
    102       0 TES_CMD_DOUBLE                         D OFF/ON                                 2   27    0    7   S   27    46       1.0000       0.0000       2   2   1       0.0000 "TES~CMD~Double"
    103       0 TES_CMD_REG                            A Down/Up                              216   16    0    7   S   27    47       1.0000       0.0000       3   0   1       0.0000 "TES~CMD~Regulate"
    104       0 TES_CMD_NORM                           A kV                                   201    1    0    7   S   27    48    1000.0000    -500.0000       4  -1   1       0.0000 "TES~CMD~Normalized"
    105       0 TES_CMD_SCALED                         A kV                                   201    1    0    7   S   27    49       1.0000       0.0000       5  -1   1       0.0000 "TES~CMD~Scaled"
    106       0 TES_CMD_FLOAT                          A kV                                   201    1    0    7   S   27    50       1.0000       0.0000       6  -1   1       0.0000 "TES~CMD~Float"
   1000       0 TES_DNP3_DIG_0                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 0"
   1001       0 TES_DNP3_DIG_1                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 1"
   1002       0 TES_DNP3_DIG_2                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 2"
   1003       0 TES_DNP3_DIG_3                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 3"
   1004       0 TES_DNP3_DIG_4                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 4"
   1005       0 TES_DNP3_DIG_5                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 5"
   1006       0 TES_DNP3_DIG_6                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 6"
   1007       0 TES_DNP3_DIG_7                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 7"
   1008       0 TES_DNP3_DIG_8                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 8"
   1009       0 TES_DNP3_DIG_9                         D OFF/ON                                 0    0    0    0   S   27    30       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~STATUS 9"
  60000       0 TES_DNP3_ANA_0                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 0"
  60001       0 TES_DNP3_ANA_1                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 1"
  60002       0 TES_DNP3_ANA_2                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 2"
  60003       0 TES_DNP3_ANA_3                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 3"
  60004       0 TES_DNP3_ANA_4                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 4"
  60005       0 TES_DNP3_ANA_5                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 5"
  60006       0 TES_DNP3_ANA_6                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 6"
  60007       0 TES_DNP3_ANA_7                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 7"
  60008       0 TES_DNP3_ANA_8                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 8"
  60009       0 TES_DNP3_ANA_9                         A val                                    0    0    0    0   S   27    13       1.0000       0.0000       0   1   1       1.0000 "TES~DNP3~ANALOG 9"
  90000       0 TES_DNP3_CMD_DIG_0                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1000   1   1       0.0000 "TES~DNP3~CMD STATUS 0"
  90001       0 TES_DNP3_CMD_DIG_1                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1002   1   1       0.0000 "TES~DNP3~CMD STATUS 1"
  90002       0 TES_DNP3_CMD_DIG_2                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1003   1   1       0.0000 "TES~DNP3~CMD STATUS 2"
  90003       0 TES_DNP3_CMD_DIG_3                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1001   1   1       0.0000 "TES~DNP3~CMD STATUS 3"
  90004       0 TES_DNP3_CMD_DIG_4                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1004   1   1       0.0000 "TES~DNP3~CMD STATUS 4"
  90005       0 TES_DNP3_CMD_DIG_5                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1005   1   1       0.0000 "TES~DNP3~CMD STATUS 5"
  90006       0 TES_DNP3_CMD_DIG_6                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1006   1   1       0.0000 "TES~DNP3~CMD STATUS 6"
  90007       0 TES_DNP3_CMD_DIG_7                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1007   1   1       0.0000 "TES~DNP3~CMD STATUS 7"
  90008       0 TES_DNP3_CMD_DIG_8                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1008   1   1       0.0000 "TES~DNP3~CMD STATUS 8"
  90009       0 TES_DNP3_CMD_DIG_9                     D OFF/ON                                 0    0    0    7   S   27    45       1.0000       0.0000    1009   1   1       0.0000 "TES~DNP3~CMD STATUS 9"
  94000       0 TES_DNP3_CMD_ANA_0                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60000  11   1       0.0000 "TES~DNP3~CMD ANALOG 0"
  94001       0 TES_DNP3_CMD_ANA_1                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60001  11   1       0.0000 "TES~DNP3~CMD ANALOG 1"
  94002       0 TES_DNP3_CMD_ANA_2                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60002  11   1       0.0000 "TES~DNP3~CMD ANALOG 2"
  94003       0 TES_DNP3_CMD_ANA_3                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60003  11   1       0.0000 "TES~DNP3~CMD ANALOG 3"
  94004       0 TES_DNP3_CMD_ANA_4                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60004  11   1       0.0000 "TES~DNP3~CMD ANALOG 4"
  94005       0 TES_DNP3_CMD_ANA_5                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60005  11   1       0.0000 "TES~DNP3~CMD ANALOG 5"
  94006       0 TES_DNP3_CMD_ANA_6                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60006  11   1       0.0000 "TES~DNP3~CMD ANALOG 6"
  94007       0 TES_DNP3_CMD_ANA_7                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60007  11   1       0.0000 "TES~DNP3~CMD ANALOG 7"
  94008       0 TES_DNP3_CMD_ANA_8                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60008  11   1       0.0000 "TES~DNP3~CMD ANALOG 8"
  94009       0 TES_DNP3_CMD_ANA_9                     A val                                    0    0    0    7   S   27    50       1.0000       0.0000   60009  11   1       0.0000 "TES~DNP3~CMD ANALOG 9"
    139       0 U1-MTWT                                A MW                                   206    6    0    0   -    0    11       1.0000       0.0000       0  -1   1      29.3000 "U1~Geração~Active power"
    140       0 U2-MTWT                                A MW                                   206    6    0    0   -    0    11       1.0000       0.0000       0  -1   1      29.4000 "U2~Geração~Active power"
    141       0 U3-MTWT                                A MW                                   206    6    0    0   -    0    11       1.0000       0.0000       0  -1   1      30.0000 "U3~Geração~Active power"
   1350       0 KAW2TR3-2XCDP5219                      D NORMAL/ALARMED                         8   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Disc.polos-BR52-19"
   1351       0 KAW2TR3-2XCPS5219BlkC                  D UNLOCKED/LOCKED                       34   53    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR3 Sd.230kV~BxPrSF6-BlqFech-BR52-19"
   1352       0 KAW2TR3-2XCPS5219Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Bx.pr.SF6-Alarme-BR52-19"
   1353       0 KAW2TR3-2XCB15219Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Bob1-Supervisão-BR52-19"
   1354       0 KAW2TR3-2XCB25219Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Bob2-Supervisão-BR52-19"
   1355       0 KAW2TR3-2XCCM5219LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Comando DJ-FtaCC-BR52-19"
   1356       0 KAW2TR3-2XCMO5219LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Motor DJ-FtaCC-BR52-19"
   1357       0 KAW2TR3-2XCC15219LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~CircAbert1-FtaCC-BR52-19"
   1358       0 KAW2TR3-2XCC25219LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~CircAbert2-FtaCC-BR52-19"
   1359       0 KAW2TR3-2XCMD5219                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Mola descarr.-BR52-19"
   1360       0 KAW2TR3-2RCTF5219Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.230kV~(43)-R/L-BR52-19"
   1361       0 KAW2TR3-2XSWS-122Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Switches-Fail-SC122"
   1362       0 KAW2TR3-2XSWS-124Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Switches-Fail-SC124"
   1363       0 KAW2TR3-2XSWS-126Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Switches-Fail-SC126"
   1364       0 KAW2TR3-2CILO-122                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.230kV~Interlocking.-SC122"
   1365       0 KAW2TR3-2CILO-124                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.230kV~Interlocking.-SC124"
   1366       0 KAW2TR3-2CILO-126                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR3 Sd.230kV~Interlocking.-SC126"
   1367       0 KAW2TR3-2RCTF-122Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.230kV~(43)-REMOTE/LOCAL-SC122"
   1368       0 KAW2TR3-2RCTF-124Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.230kV~(43)-REMOTE/LOCAL-SC124"
   1369       0 KAW2TR3-2RCTF-126Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.230kV~(43)-REMOTE/LOCAL-SC126"
   1370       0 KAW2TR3-2RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR3 Sd.230kV~Transfer.prot.-Normal"
   1371       0 KAW2TR3-2RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.230kV~Transfer.prot.-Intermed."
   1372       0 KAW2TR3-2RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.230kV~Transfer.prot.-Tranfer"
   1373       0 KAW2TR3-2RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.230kV~Transfer.prot.-Incompl"
   1374       0 KAW2TR3-0XCPS5222BlkC                  D UNLOCKED/LOCKED                       34   53    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR3 Sd.69kV~Bx.pr.SF6-BlqFech-BR52-22"
   1375       0 KAW2TR3-0XCPS5222Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Bx.pr.SF6-Alarme-BR52-22"
   1394       0 KAW2TR3-0XCB15222Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Bob1-Supervisão-BR52-22"
   1395       0 KAW2TR3-0XCB25222Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Bob2-Supervisão-BR52-22"
   1396       0 KAW2TR3-0XCCM5222LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Comando DJ-FtaCC-BR52-22"
   1397       0 KAW2TR3-0XCMO5222LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Motor DJ-Falta CC-BR52-22"
   1398       0 KAW2TR3-0XCC15222LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~CircAbert1-FtaCC-BR52-22"
   1399       0 KAW2TR3-0XCC25222LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~CircAbert2-FtaCC-BR52-22"
   1695       0 KAW2TR3-0XCMD5222                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Mola descarr.-BR52-22"
   1696       0 KAW2TR3-0RCTF5222Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.69kV~(43)-REMOTE/LOCAL-BR52-22"
   1697       0 KAW2TR3-0XSWS-142Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Switches-Failure-SC142"
   1698       0 KAW2TR3-0XSWS-144Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Switches-Failure-SC144"
   1699       0 KAW2TR3-0XSWS-146Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Switches-Failure-SC146"
   1700       0 KAW2TR3-0CILO-142                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.69kV~Interlocking.-SC142"
   1794       0 KAW2TR3-0CILO-144                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.69kV~Interlocking.-SC144"
   1795       0 KAW2TR3-0CILO-146                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR3 Sd.69kV~Interlocking.-SC146"
   1796       0 KAW2TR3-0RCTF-142Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.69kV~(43)-REMOTE/LOCAL-SC142"
   1797       0 KAW2TR3-0RCTF-144Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.69kV~(43)-REMOTE/LOCAL-SC144"
   1798       0 KAW2TR3-0RCTF-146Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.69kV~(43)-REMOTE/LOCAL-SC146"
   1799       0 KAW2TR3-0RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR3 Sd.69kV~Transfer.prot.-Normal"
   1800       0 KAW2TR3-0RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.69kV~Transfer.prot.-Intermed."
   1995       0 KAW2TR3-0RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3 Sd.69kV~Transfer.prot.-Tranfer"
   1996       0 KAW2TR3-0RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3 Sd.69kV~Transfer.prot.-Incompleta"
   1997       0 KAW2TR3-0ZMMD----CmFl                  D NORMAL/NO_COMMS                       32  216   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3 Sd.69kV~Multimed.ME-FalhComun"
   1998       0 KAW2TR3--RBLK                          D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR3~Lock-Out Relay(86)"
   1999       0 KAW2TR3--ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR3~Telecontrole do módulo-Inclusion"
   2000       0 KAW2TR3--YFAN--01MDsj                  D NORMAL/ALARMED                         8   41  255    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~VF-Minidisjuntor-Índ.1"
   2125       0 KAW2TR3--YFAN--02MDsj                  D NORMAL/ALARMED                         8   41  255    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~VF-Minidisjuntor-Índ.2"
   2126       0 KAW2TR3--YFAN----Locl                  D REMOTE/LOCAL                          38   41   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR3~VF-REMOTE/LOCAL"
   2127       0 KAW2TR3--YFAN----Manl                  D AUTOMATIC/MANUAL                      41   41    4    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3~VF-Autom/Manual"
   2128       0 KAW2TR3--YFA1                          D OFF/ON                                10   23    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3~VF1"
   2129       0 KAW2TR3--YFA2                          D OFF/ON                                10   24    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR3~VF2"
   2193       0 KAW2TR3--YFA1----Fail                  D NORMAL/ALARMED                         8   23    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~VF1-Fail"
   2194       0 KAW2TR3--YFA2----Fail                  D NORMAL/ALARMED                         8   24    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~VF2-Fail"
   2195       0 KAW2TR3--ATCC                          D EXCLUDED/INCLUDED                     36   71    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR3~Relé Contr.Tap (90)"
   2196       0 KAW2TR3--ATCC----InFl                  D OK/DEFECT                             42   71  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~Relé Contr.Tap (90)-Internal failure"
   2197       0 KAW2TR3--ATCC----Tout                  D NORMAL/ALARMED                         8   71  113    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Relé Contr.Tap (90)-Timeout"
   2198       0 KAW2TR3--YPAR----Fail                  D NORMAL/ALARMED                         8   55    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Paralelismo TR-Fail"
   2199       0 KAW2TR3--ATCC----Stop                  D NORMAL/OPERATED                       23   71   75    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR3~Relé Contr.Tap (90)-Parada Emerg."
   2298       0 KAW2TR3--YCDC----Icpl                  D NORMAL/ALARMED                         8   60  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~CDC do TR-Incompleta"
   2299       0 KAW2TR3--YCDC----Locl                  D REMOTE/LOCAL                          38   60   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR3~CDC do TR-REMOTE/LOCAL"
   2301       0 KAW2TR3--YCCM----Blck                  D UNLOCKED/LOCKED                       34   59   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR3~Comando CDC-Bloqueio"
   2302       0 KAW2TR3--YLEV----Min                   D NORMAL/ALARMED                         8   64   55    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Nível óleo(71T)-Mínimo"
   2303       0 KAW2TR3--YLEV----Max                   D NORMAL/ALARMED                         8   64   54    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Nível óleo(71T)-Máximo"
   2304       0 KAW2TR3--YCLV----Min                   D NORMAL/ALARMED                         8   68   55    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Nível óleo CDC(71C)-Mínimo"
   2305       0 KAW2TR3--YCLV----Max                   D NORMAL/ALARMED                         8   68   54    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Nível óleo CDC(71C)-Máximo"
   2306       0 KAW2TR3--YCBH-O                        D NORMAL/OPERATED                       23   69    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Buchholz CDC(63C)-Oper"
   2307       0 KAW2TR3--YPBH----Alrm                  D NORMAL/ALARMED                         8   25    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Buchholz TR(63T)-Alarme"
   2308       0 KAW2TR3--YPBH-O                        D NORMAL/OPERATED                       23   25    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Buchholz TR(63T)-Oper"
   2309       0 KAW2TR3--PTTI----Alrm                  D NORMAL/ALARMED                         8  203    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Pr.térmica do óleo(26)-Alarme"
   2504       0 KAW2AL-21XCCM5238LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD21 13,8kV~Comando DJ-FtaCC-BR52-38"
   2505       0 KAW2AL-21XCMD5238                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD21 13,8kV~Mola descarr.-BR52-38"
   2506       0 KAW2AL-21RCTF5238Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~FD21 13,8kV~(43)-REMOTE/LOCAL-BR52-38"
   2507       0 KAW2AL-21XCBO5238Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD21 13,8kV~Bob.abert.-Superv-BR52-38"
   2508       0 KAW2AL-21XCBC5238Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD21 13,8kV~BobFech-Superv-BR52-38"
   2509       0 KAW2AL-21TVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD21 13,8kV~Minidisjuntor do TP"
   2510       0 KAW2AL-21XCCX----LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD21 13,8kV~Circ.Abert/Fecham-FtaCC"
   2511       0 KAW2AL-21PSTI--N-Blck                  D UNLOCKED/LOCKED                       34   82   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~FD21 13,8kV~(50/51)-Bloqueio-N"
   2512       0 KAW2AL-21RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD21 13,8kV~Recloser(79)-Inclusion"
   2513       0 KAW2AL-21ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD21 13,8kV~Telecontr-Inclusion"
   2514       0 KAW2AL-21RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD21 13,8kV~Protection-Fail"
   2515       0 KAW2AL-21RPRT----CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD21 13,8kV~Protection-Communic.Failure"
   2516       0 KAW2AL-21RPRT----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~FD21 13,8kV~Protection-Sincronismo"
   2517       0 KAW2AL-22XCCM5237LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD22 13,8kV~Comando DJ-FtaCC-BR52-37"
   2518       0 KAW2AL-22XCMD5237                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD22 13,8kV~Mola descarr.-BR52-37"
   2519       0 KAW2AL-22RCTF5237Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~FD22 13,8kV~(43)-REMOTE/LOCAL-BR52-37"
   2520       0 KAW2AL-22XCBO5237Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD22 13,8kV~Bob.abert.-Superv-BR52-37"
   2521       0 KAW2AL-22XCBC5237Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD22 13,8kV~BobFech-Superv-BR52-37"
   2522       0 KAW2AL-22TVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD22 13,8kV~Minidisjuntor do TP"
   2523       0 KAW2AL-22XCCX----LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD22 13,8kV~Circ.Abert/Fecham-FtaCC"
   2524       0 KAW2AL-22PSTI--N-Blck                  D UNLOCKED/LOCKED                       34   82   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~FD22 13,8kV~(50/51)-Bloqueio-N"
   2525       0 KAW2AL-22RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~FD22 13,8kV~Recloser(79)-Inclusion"
   2526       0 KAW2AL-22ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD22 13,8kV~Telecontr-Inclusion"
   2527       0 KAW2AL-22RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD22 13,8kV~Protection-Fail"
   2528       0 KAW2AL-22RPRT----CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD22 13,8kV~Protection-Communic.Failure"
   2529       0 KAW2AL-22RPRT----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~FD22 13,8kV~Protection-Sincronismo"
   2530       0 KAW2AL-23XCCM5236LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD23 13,8kV~Comando DJ-FtaCC-BR52-36"
   2531       0 KAW2AL-23XCMD5236                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD23 13,8kV~Mola descarr.-BR52-36"
   2532       0 KAW2AL-23RCTF5236Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~FD23 13,8kV~(43)-REMOTE/LOCAL-BR52-36"
   2533       0 KAW2AL-23XCBO5236Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD23 13,8kV~Bob.abert.-Superv-BR52-36"
   2534       0 KAW2AL-23XCBC5236Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD23 13,8kV~BobFech-Superv-BR52-36"
   2535       0 KAW2AL-23TVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD23 13,8kV~Minidisjuntor do TP"
   2536       0 KAW2AL-23XCCX----LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD23 13,8kV~Circ.Abert/Fecham-FtaCC"
   2537       0 KAW2AL-23PSTI--N-Blck                  D UNLOCKED/LOCKED                       34   82   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~FD23 13,8kV~(50/51)-Bloqueio-N"
   2538       0 KAW2AL-23RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD23 13,8kV~Recloser(79)-Inclusion"
   2539       0 KAW2AL-23ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD23 13,8kV~Telecontr-Inclusion"
   2540       0 KAW2AL-23RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD23 13,8kV~Protection-Fail"
   2541       0 KAW2AL-23RPRT----CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD23 13,8kV~Protection-Communic.Failure"
   2542       0 KAW2AL-23RPRT----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~FD23 13,8kV~Protection-Sincronismo"
   2543       0 KAW2AL-24XCCM5235LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD24 13,8kV~Comando DJ-FtaCC-BR52-35"
   2544       0 KAW2AL-24XCMD5235                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD24 13,8kV~Mola descarr.-BR52-35"
   2545       0 KAW2AL-24RCTF5235Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~FD24 13,8kV~(43)-REMOTE/LOCAL-BR52-35"
   2546       0 KAW2AL-24XCBO5235Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD24 13,8kV~Bob.abert.-Superv-BR52-35"
   2547       0 KAW2AL-24XCBC5235Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD24 13,8kV~BobFech-Superv-BR52-35"
   2548       0 KAW2AL-24TVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD24 13,8kV~Minidisjuntor do TP"
   2549       0 KAW2AL-24XCCX----LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD24 13,8kV~Circ.Abert/Fecham-FtaCC"
   2550       0 KAW2AL-24PSTI--N-Blck                  D UNLOCKED/LOCKED                       34   82   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~FD24 13,8kV~(50/51)-Bloqueio-N"
   2551       0 KAW2AL-24RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD24 13,8kV~Recloser(79)-Inclusion"
   2552       0 KAW2AL-24ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD24 13,8kV~Telecontr-Inclusion"
   2553       0 KAW2AL-24RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD24 13,8kV~Protection-Fail"
   2554       0 KAW2AL-24RPRT----CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD24 13,8kV~Protection-Communic.Failure"
   2555       0 KAW2AL-24RPRT----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~FD24 13,8kV~Protection-Sincronismo"
   2556       0 KAW2AL-25XCCM5233LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD25 13,8kV~Comando DJ-FtaCC-BR52-33"
   2557       0 KAW2AL-25XCMD5233                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD25 13,8kV~Mola descarr.-BR52-33"
   2558       0 KAW2AL-25RCTF5233Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~FD25 13,8kV~(43)-REMOTE/LOCAL-BR52-33"
   2559       0 KAW2AL-25XCBO5233Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD25 13,8kV~Bob.abert.-Superv-BR52-33"
   2673       0 KAW2AL-25XCBC5233Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD25 13,8kV~BobFech-Superv-BR52-33"
   2674       0 KAW2AL-25TVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD25 13,8kV~Minidisjuntor do TP"
   2675       0 KAW2AL-25XCCX----LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD25 13,8kV~Circ.Abert/Fecham-FtaCC"
   2676       0 KAW2AL-25PSTI--N-Blck                  D UNLOCKED/LOCKED                       34   82   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~FD25 13,8kV~(50/51)-Bloqueio-N"
   2677       0 KAW2AL-25RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD25 13,8kV~Recloser(79)-Inclusion"
   2678       0 KAW2AL-25ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD25 13,8kV~Telecontr-Inclusion"
   2679       0 KAW2AL-25RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD25 13,8kV~Protection-Fail"
   2680       0 KAW2AL-25RPRT----CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD25 13,8kV~Protection-Communic.Failure"
   2681       0 KAW2AL-25RPRT----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~FD25 13,8kV~Protection-Sincronism"
   2682       0 KAW2AL-26XCCM5232LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD26 13,8kV~Comando DJ-FtaCC-BR52-32"
   2683       0 KAW2AL-26XCMD5232                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD26 13,8kV~Mola descarr.-BR52-32"
   2684       0 KAW2AL-26RCTF5232Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~FD26 13,8kV~(43)-REMOTE/LOCAL-BR52-32"
   2685       0 KAW2AL-26XCBO5232Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD26 13,8kV~Bob.abert.-Superv-BR52-32"
   2686       0 KAW2AL-26XCBC5232Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD26 13,8kV~BobFech-Superv-BR52-32"
   2687       0 KAW2AL-26TVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD26 13,8kV~Minidisjuntor do TP"
   2688       0 KAW2AL-26XCCX----LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD26 13,8kV~Circ.Abert/Fecham-FtaCC"
   2689       0 KAW2AL-26PSTI--N-Blck                  D UNLOCKED/LOCKED                       34   82   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~FD26 13,8kV~(50/51)-Bloqueio-N"
   2690       0 KAW2AL-26RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD26 13,8kV~Recloser(79)-Inclusion"
   2691       0 KAW2AL-26ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD26 13,8kV~Telecontr-Inclusion"
   2692       0 KAW2AL-26RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD26 13,8kV~Protection-Fail"
   2693       0 KAW2AL-26RPRT----CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~FD26 13,8kV~Protection-Communic.Failure"
   2694       0 KAW2AL-26RPRT----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~FD26 13,8kV~Protection-Sincronismo"
   2695       0 KAW2AL-27XCCM5231LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD27 13,8kV~Comando DJ-FtaCC-BR52-31"
   2696       0 KAW2AL-27XCMD5231                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD27 13,8kV~Mola descarr.-BR52-31"
   2697       0 KAW2AL-27RCTF5231Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~FD27 13,8kV~(43)-REMOTE/LOCAL-BR52-31"
   2698       0 KAW2AL-27XCBO5231Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD27 13,8kV~Bob.abert.-Superv-BR52-31"
   2699       0 KAW2AL-27XCBC5231Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD27 13,8kV~BobFech-Superv-BR52-31"
   2700       0 KAW2AL-27TVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~FD27 13,8kV~Minidisjuntor do TP"
   2701       0 KOR1AL11-XSWI2940----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD11 23kV~SW29-40:status-Manual"
   2702       0 KOR1AL11-XSWI2942----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD11 23kV~SW29-42:status-Manual"
   2703       0 KOR1AL11-XSWI2944----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD11 23kV~SW29-44:status-Manual"
   2704       0 KOR1AL12-XSWI2934----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD12 23kV~SW29-34:status-Manual"
   2705       0 KOR1AL12-XSWI2936----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD12 23kV~SW29-36:status-Manual"
   2706       0 KOR1AL12-XSWI2938----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD12 23kV~SW29-38:status-Manual"
   2707       0 KOR1AL13-XSWI2924----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD13 23kV~SW29-24:status-Manual"
   2708       0 KOR1AL13-XSWI2926----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD13 23kV~SW29-26:status-Manual"
   2709       0 KOR1AL13-XSWI2928----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD13 23kV~SW29-28:status-Manual"
   2710       0 KOR1AL14-XSWI2946----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD14 23kV~SW29-46:status-Manual"
   2711       0 KOR1AL14-XSWI2948----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD14 23kV~SW29-48:status-Manual"
   2712       0 KOR1AL14-XSWI2950----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD14 23kV~SW29-50:status-Manual"
   2713       0 KOR1AL15-XSWI2918----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD15 23kV~SW29-18:status-Manual"
   2714       0 KOR1AL15-XSWI2920----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD15 23kV~SW29-20:status-Manual"
   2715       0 KOR1AL15-XSWI2922----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD15 23kV~SW29-22:status-Manual"
   2716       0 KOR1AL16-XSWI2912----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD16 23kV~SW29-12:status-Manual"
   2717       0 KOR1AL16-XSWI2914----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD16 23kV~SW29-14:status-Manual"
   2718       0 KOR1AL16-XSWI2916----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD16 23kV~SW29-16:status-Manual"
   2719       0 KOR1AL17-XSWI2906----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD17 23kV~SW29-06:status-Manual"
   2720       0 KOR1AL17-XSWI2908----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD17 23kV~SW29-08:status-Manual"
   2721       0 KOR1AL17-XSWI2910----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~FD17 23kV~SW29-10:status-Manual"
   2722       0 KOR1IB--cXSWI2930----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~IB 23kV~SW29-30:status-Manual"
   2723       0 KOR1IB--cXSWI2932----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KOR1~IB 23kV~SW29-32:status-Manual"
   2724       0 KAW2AL-27XCCX----LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~FD27 13,8kV~Circ.Abert/Fecham-FtaCC"
   2725       0 KAW2AL-27PSTI--N-Blck                  D UNLOCKED/LOCKED                       34   82   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~FD27 13,8kV~(50/51)-Bloqueio-N"
   2726       0 KAW2AL-27RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~FD27 13,8kV~Recloser(79)-Inclusion"
   2727       0 KAW2AL-27ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~FD27 13,8kV~Telecontr-Inclusion"
   2728       0 KAW2AL-27RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       0.0000 "KAW2~FD27 13,8kV~Protection-Fail"
   2729       0 KAW2AL-27RPRT----CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       0.0000 "KAW2~FD27 13,8kV~Protection-Communic.Failure"
   2730       0 KAW2AL-27RPRT----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~FD27 13,8kV~Protection-Sincronismo"
   2731       0 KAW2IB1-bXCMO2404LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB1 13,8kV~Motor DJ-Falta CC-DJ24-04"
   2732       0 KAW2IB1-bXCCM2404LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB1 13,8kV~Comando DJ-FtaCC-DJ24-04"
   2733       0 KAW2IB1-bXCMD2404                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB1 13,8kV~Mola descarr.-DJ24-04"
   2734       0 KAW2IB1-bRCTF2404Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~IB1 13,8kV~(43)-REMOTE/LOCAL-DJ24-04"
   2735       0 KAW2IB1-bXCBO2404Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~IB1 13,8kV~Bob.abert.-Superv-DJ24-04"
   2736       0 KAW2IB1-bXCBC2404Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~IB1 13,8kV~BobFech-Supervisão-DJ24-04"
   2737       0 KAW2IB1-bTVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB1 13,8kV~Minidisjuntor do TP"
   2738       0 KAW2IB1-bPSTI--N-Blck                  D UNLOCKED/LOCKED                       34   82   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~IB1 13,8kV~(50/51)-Bloqueio-N"
   2739       0 KAW2IB1-bRREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~IB1 13,8kV~Recloser(79)-Inclusion"
   2740       0 KAW2IB1-bZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~IB1 13,8kV~Telecontr-Inclusion"
   2741       0 KAW2IB1-bRPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~IB1 13,8kV~Protection-Fail"
   2742       0 KAW2IB1-bRPRT----CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~IB1 13,8kV~Protection-Communic.Failure"
   2743       0 KAW2IB1-bRPRT----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~IB1 13,8kV~Protection-Sincronismo"
   2744       0 KAW2IB2-bXCCM2406LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB2 13,8kV~Comando DJ-FtaCC-DJ24-06"
   2745       0 KAW2IB2-bXCMD2406                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB2 13,8kV~Mola descarr.-DJ24-06"
   2746       0 KAW2IB2-bRCTF2406Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~IB2 13,8kV~(43)-REMOTE/LOCAL-DJ24-06"
   2747       0 KAW2IB2-bXCBO2406Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB2 13,8kV~Bob.abert.-Superv-DJ24-06"
   2748       0 KAW2IB2-bXCBC2406Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB2 13,8kV~BobFech-Supervisão-DJ24-06"
   2749       0 KAW2IB2-bTVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB2 13,8kV~Minidisjuntor do TP"
   2750       0 KAW2IB2-bPSTI--N-Blck                  D UNLOCKED/LOCKED                       34   82   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~IB2 13,8kV~(50/51)-Bloqueio-N"
   2751       0 KAW2IB2-bXCCX----LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB2 13,8kV~Circ.Abert/Fecham-Falta CC"
   2752       0 KAW2IB2-bRREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~IB2 13,8kV~Recloser(79)-Inclusion"
   2753       0 KAW2IB2-bZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~IB2 13,8kV~Telecontr-Inclusion"
   2754       0 KAW2IB2-bRPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~IB2 13,8kV~Protection-Fail"
   2755       0 KAW2IB2-bRPRT----CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~IB2 13,8kV~Protection-Communic.Failure"
   2756       0 KAW2IB2-bRPRT----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~IB2 13,8kV~Protection-Sincronismo"
   2757       0 KAW2IB3-bXCMO2405LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB3 13,8kV~Motor DJ-Falta CC-DJ24-05"
   2758       0 KAW2IB3-bXCCM2405LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB3 13,8kV~Comando DJ-FtaCC-DJ24-05"
   2759       0 KAW2IB3-bXCMD2405                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB3 13,8kV~Mola descarr.-DJ24-05"
   2760       0 KAW2IB3-bRCTF2405Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~IB3 13,8kV~(43)-REMOTE/LOCAL-DJ24-05"
   2761       0 KAW2IB3-bXCBO2405Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~IB3 13,8kV~Bob.abert.-Superv-DJ24-05"
   2762       0 KAW2IB3-bXCBC2405Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~IB3 13,8kV~BobFech-Supervisão-DJ24-05"
   2763       0 KAW2P1--bRBLF                          D NORMAL/OPERATED                       23  182    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~Barra P1 13,8kV~(86BF)"
   2764       0 KAW2P2--bRBLF                          D NORMAL/OPERATED                       23  182    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~Barra P2 13,8kV~(86BF)"
   3273       0 KAW2AL-21XCBR5238                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~FD21 13,8kV~BRK52-38:status"
   3274       0 KAW2AL-22XCBR5237                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~FD22 13,8kV~BRK52-37:status"
   3275       0 KAW2AL-23XCBR5236                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~FD23 13,8kV~BRK52-36:status"
   3276       0 KAW2AL-24XCBR5235                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~FD24 13,8kV~BRK52-35:status"
   3277       0 KAW2AL-25XCBR5233                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~FD25 13,8kV~BRK52-33:status"
   3278       0 KAW2AL-26XCBR5232                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~FD26 13,8kV~BRK52-32:status"
   3279       0 KAW2AL-27XCBR5231                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KAW2~FD27 13,8kV~BRK52-31:status"
   3280       0 KAW2IB1-bXCBR2404                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KAW2~IB1 13,8kV~BRK24-04:status"
   3281       0 KAW2IB2-bXCBR2406                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KAW2~IB2 13,8kV~BRK24-06:status"
   3282       0 KAW2IB3-bXCBR2405                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KAW2~IB3 13,8kV~BRK24-05:status"
   3283       0 KAW2P1--bMVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      13.8000 "KAW2~Barra P1 13,8kV~Voltage-Phases AB"
   3284       0 KAW2P2--bMVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      14.0000 "KAW2~Barra P2 13,8kV~Voltage-Phases AB"
   3285       0 KAW2AL-21MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.1000 "KAW2~FD21 13,8kV~Active power"
   3286       0 KAW2AL-21MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.5000 "KAW2~FD21 13,8kV~Reactive power"
   3287       0 KAW2AL-21MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     122.0000 "KAW2~FD21 13,8kV~Current-Phase B"
   3506       0 KAW2TR3--PTTI-O                        D NORMAL/OPERATED                       23  203    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Pr.térmica do óleo(26)-Oper"
   3507       0 KAW2TR3--PTTR----Alrm                  D NORMAL/ALARMED                         8  159    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Pr.térmica do enrol.(49)-Alarme"
   3508       0 KAW2TR3--PTTR-O                        D NORMAL/OPERATED                       23  159    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Pr.térmica do enrol.(49)-Oper"
   3509       0 KAW2TR3--YVAL                          D NORMAL/ALARMED                         8   65    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Válvula alívio sobrepr.(20)"
   3526       0 KAW2TR3--XSWS----OpLd                  D NORMAL/ALARMED                         8   91  179    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Switches-Abertura sob carga"
   3527       0 KAW2TR3--YPMT----InFl                  D OK/DEFECT                             42  244  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~Monit.Temperatura MT-FalhInt"
   3532       0 KAW2TR3--ZMOD----LoDC                  D NORMAL/ALARMED                         8  147   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR3~Módulo-Falta CC"
   3533       0 KAW2TR3--RPRTP---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~Protection-Failure-MainProt"
   3534       0 KAW2TR3--RPRTA---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~Protection-Failure-ProtAlt"
   3535       0 KAW2TR3--ZUACP---InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~UAC-Internal failure-MainProt"
   3536       0 KAW2TR3--ZUACA---InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~UAC-Internal failure-ProtAlt"
   3537       0 KAW2TR3--RPRTP---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~Protection-Communic.Failure-MainProt"
   3538       0 KAW2TR3--RPRTA---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~Protection-Communic.Failure-ProtAlt"
   3539       0 KAW2TR3--ZUACP---CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~UAC-Communic.Failure-MainProt"
   3624       0 KAW2TR3--ZUACA---CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR3~UAC-Communic.Failure-ProtAlt"
   3625       0 KAW2TR3--RPRTP---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR3~Protection-Synchronism-MainProt"
   3626       0 KAW2TR3--RPRTA---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR3~Protection-Synchronism-ProtAlt"
   3627       0 KAW2TR3--ZUACP---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  253   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR3~UAC-Synchronism-MainProt"
   3628       0 KAW2TR3--ZUACA---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  253   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR3~UAC-Synchronism-ProtAlt"
   3629       0 KAW2TR3--YPAR----Prll                  D DESATIVADO/ATIVADO                    16   55   26    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR3~Paralelismo TR-Paralelo"
   3779       0 KIK3KAL11XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Disc.polos-BR52-01-Opr"
   3780       0 KIK3KAL11XCPS-O--Est2                  D NORMAL/OPERATED                       23   53   33    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~BxPrSF6-Est2-BR52-01-Opr"
   3781       0 KIK3KAL11XCPS5201Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Bx.pr.SF6-Est1-BR52-01"
   3782       0 KIK3KAL11XCB15201Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Bob1-Superv-BR52-01"
   3783       0 KIK3KAL11XCB25201Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Bob2-Superv-BR52-01"
   3784       0 KIK3KAL11XCCM5201LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~CmdDJ-Falta CC-BR52-01"
   3785       0 KIK3KAL11XCMO5201LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Motor DJ-FtaCC-BR52-01"
   3786       0 KIK3KAL11XCC15201LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~CircAbert1-FtaCC-BR52-01"
   3787       0 KIK3KAL11XCC25201LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~CircAbert2-FtaCC-BR52-01"
   3788       0 KIK3KAL11XCMD5201                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Mola descarr.-BR52-01"
   3789       0 KIK3KAL11RCLR5201                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KAL1 138kV~Switch (43LR)-BR52-01"
   3790       0 KIK3KAL11XSWS8902Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Switches-Failure-SW89-02"
   3791       0 KIK3KAL11XSWS8904Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Switches-Failure-SW89-04"
   3792       0 KIK3KAL11XSWS8906Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Switches-Failure-SW89-06"
   3793       0 KIK3KAL11CILO8902                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KAL1 138kV~Interlocking.-SW89-02"
   3794       0 KIK3KAL11CILO8904                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KAL1 138kV~Interlocking.-SW89-04"
   3795       0 KIK3KAL11CILO8906                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KAL1 138kV~Interlocking.-SW89-06"
   3796       0 KIK3KAL11CILO2901                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KAL1 138kV~Interlocking.-SW29-01"
   3797       0 KIK3KAL11RCLR8902                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KAL1 138kV~Switch (43LR)-SW89-02"
   3798       0 KIK3KAL11RCLR8904                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KAL1 138kV~Switch (43LR)-SW89-04"
   3799       0 KIK3KAL11RCLR8906                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KAL1 138kV~Switch (43LR)-SW89-06"
   3800       0 KIK3KAL11ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KAL1 138kV~Telecontr-Inclusion"
   3801       0 KIK3KAL11RSYN----Enbl                  D DISABLED/ENABLED                      28   30   28    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KAL1 138kV~(25)-Enabling"
   3803       0 KIK3KAL11RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KAL1 138kV~Recloser(79)-Inclusion"
   3804       0 KIK3KAL11RTPR                          D OFF/ON                                10  187    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KAL1 138kV~Teleproteção"
   3805       0 KIK3KAL11RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KAL1 138kV~Transfer.prot.-Normal"
   3806       0 KIK3KAL11RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KAL1 138kV~Transfer.prot.-Interm"
   3807       0 KIK3KAL11RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KAL1 138kV~Transfer.prot.-Tranfer"
   3808       0 KIK3KAL11RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Transfer.prot.-Incompl"
   3809       0 KIK3KAL11TVDJ--LT                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Minidisjuntor do TP-LT"
   3810       0 KIK3KAL11TVDJ--Br                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~MiniDJ.TP-Barra"
   3811       0 KIK3KAL11ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KAL1 138kV~Painel-Falta CC"
   3812       0 KIK3KAL11RTPCP---Fail                  D OK/DEFECT                             42  186    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KAL1 138kV~CanalTelepr-Flh-Pri"
   3813       0 KIK3KAL11RTPCA---Fail                  D OK/DEFECT                             42  186    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KAL1 138kV~CanalTelepr-Flh-Alt"
   3814       0 KIK3KAL11RUP1----InFl                  D OK/DEFECT                             42  317  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KAL1 138kV~UP1-Internal failure"
   3815       0 KIK3KAL11RUP2----InFl                  D OK/DEFECT                             42  318  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KAL1 138kV~UP2-Internal failure"
   3816       0 KIK3KAL11RPC1----InFl                  D OK/DEFECT                             42  315  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KAL1 138kV~UPC1-Internal failure"
   3817       0 KIK3KAL11RPC2----InFl                  D OK/DEFECT                             42  316  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KAL1 138kV~UPC2-Internal failure"
   3818       0 KIK3KAL11RSYNP                         D DESSINCRONIZADO/SINCRONIZADO          88   30    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TL1 KAL1 138kV~Synchronizer(25)-Pri"
   3819       0 KIK3KAL11RSYNA                         D DESSINCRONIZADO/SINCRONIZADO          88   30    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TL1 KAL1 138kV~Synchronizer(25)-Alt"
   3820       0 KIK3KAL11RPC1----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  315  186    0   E    0     0       1.0000       0.0000       0   1   3       0.0000 "KIK3~TL1 KAL1 138kV~UPC1-Sync.Failure"
   3821       0 KIK3KAL11RPC2----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  316  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KAL1 138kV~UPC2-Sync.Failure"
   3822       0 KIK3KAL11RUP1----CmHt                  D NO_COMM/OK                            33  317  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KAL1 138kV~UP1-Saúde Comunicação"
   3823       0 KIK3KAL11RUP2----CmHt                  D NO_COMM/OK                            33  318  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KAL1 138kV~UP2-Saúde Comunicação"
   3824       0 KIK3KAL11RPC1----CmHt                  D NO_COMM/OK                            33  315  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KAL1 138kV~UPC1-Saúde Comunicação"
   3825       0 KIK3KAL11RPC2----CmHt                  D NO_COMM/OK                            33  316  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KAL1 138kV~UPC2-Saúde Comunicação"
   3826       0 KIK3KYU21XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Disc.polos-BR52-02-Oper"
   3827       0 KIK3KYU21XCPS-O--Est2                  D NORMAL/OPERATED                       23   53   33    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~BxPrSF6-Est2-BR52-02-Opr"
   3828       0 KIK3KYU21XCPS5202Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Bx.pr.SF6-Est1-BR52-02"
   3829       0 KIK3KYU21XCB15202Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Bob1-Supervisão-BR52-02"
   3830       0 KIK3KYU21XCB25202Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Bob2-Supervisão-BR52-02"
   3831       0 KIK3KYU21XCCM5202LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~CmdDJ-Falta CC-BR52-02"
   3832       0 KIK3KYU21XCMO5202LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Motor DJ-FtaCC-BR52-02"
   3833       0 KIK3KYU21XCC15202LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~CircAbert1-FtaCC-BR52-02"
   3834       0 KIK3KYU21XCC25202LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~CircAbert2-FtaCC-BR52-02"
   3835       0 KIK3KYU21XCMD5202                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Mola descarr.-BR52-02"
   3836       0 KIK3KYU21RCLR5202                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KYU2 138kV~Switch (43LR)-BR52-02"
   3837       0 KIK3KYU21XSWS8908Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Switches-Failure-SW89-08"
   3838       0 KIK3KYU21XSWS8910Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Switches-Failure-SW89-10"
   3839       0 KIK3KYU21XSWS8912Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Switches-Failure-SW89-12"
   3840       0 KIK3KYU21CILO8908                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KYU2 138kV~Interlocking.-SW89-08"
   3841       0 KIK3KYU21CILO8910                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KYU2 138kV~Interlocking.-SW89-10"
   3842       0 KIK3KYU21CILO8912                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KYU2 138kV~Interlocking.-SW89-12"
   3843       0 KIK3KYU21CILO2903                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KYU2 138kV~Interlocking.-SW29-03"
   3844       0 KIK3KYU21RCLR8908                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KYU2 138kV~Switch (43LR)-SW89-08"
   3845       0 KIK3KYU21RCLR8910                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KYU2 138kV~Switch (43LR)-SW89-10"
   3846       0 KIK3KYU21RCLR8912                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KYU2 138kV~Switch (43LR)-SW89-12"
   3847       0 KIK3KYU21ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KYU2 138kV~Telecontr-Inclusion"
   3848       0 KIK3KYU21RSYN----Enbl                  D DISABLED/ENABLED                      28   30   28    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KYU2 138kV~(25)-Enabling"
   3850       0 KIK3KYU21RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KYU2 138kV~Recloser(79)-Inclusion"
   3851       0 KIK3KYU21RTPR                          D OFF/ON                                10  187    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KYU2 138kV~Teleproteção"
   3852       0 KIK3KYU21RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TL1 KYU2 138kV~Transfer.prot.-Normal"
   3853       0 KIK3KYU21RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KYU2 138kV~Transfer.prot.-Interm"
   3854       0 KIK3KYU21RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TL1 KYU2 138kV~Transfer.prot.-Tranfer"
   3855       0 KIK3KYU21RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Transfer.prot.-Incompl"
   3856       0 KIK3KYU21TVDJ--LT                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Minidisjuntor do TP-LT"
   3857       0 KIK3KYU21TVDJ--Br                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~MiniDJ.TP-Barra"
   3858       0 KIK3KYU21ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TL1 KYU2 138kV~Painel-Falta CC"
   3859       0 KIK3KYU21RTPCP---Fail                  D OK/DEFECT                             42  186    7    0   E    0     0       1.0000       0.0000       0   1   3       0.0000 "KIK3~TL1 KYU2 138kV~CanalTelepr-Flh-Pri"
   3860       0 KIK3KYU21RTPCA---Fail                  D OK/DEFECT                             42  186    7    0   E    0     0       1.0000       0.0000       0   1   3       0.0000 "KIK3~TL1 KYU2 138kV~CanalTelepr-Flh-ProtAlt"
   3861       0 KIK3KYU21RUP1----InFl                  D OK/DEFECT                             42  317  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KYU2 138kV~UP1-Internal failure"
   3862       0 KIK3KYU21RUP2----InFl                  D OK/DEFECT                             42  318  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KYU2 138kV~UP2-Internal failure"
   3863       0 KIK3KYU21RPC1----InFl                  D OK/DEFECT                             42  315  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KYU2 138kV~UPC1-Internal failure"
   3864       0 KIK3KYU21RPC2----InFl                  D OK/DEFECT                             42  316  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KYU2 138kV~UPC2-Internal failure"
   3865       0 KIK3KYU21RSYNP                         D DESSINCRONIZADO/SINCRONIZADO          88   30    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TL1 KYU2 138kV~Synchronizer(25)-Pri"
   3866       0 KIK3KYU21RSYNA                         D DESSINCRONIZADO/SINCRONIZADO          88   30    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TL1 KYU2 138kV~Synchronizer(25)-Alt"
   3867       0 KIK3KYU21RPC1----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  315  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KYU2 138kV~UPC1-Sync.Failure"
   3868       0 KIK3KYU21RPC2----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  316  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~TL1 KYU2 138kV~UPC2-Sync.Failure"
   3869       0 KIK3KYU21RUP1----CmHt                  D NO_COMM/OK                            33  317  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KYU2 138kV~UP1-Saúde Comunicação"
   3870       0 KIK3KYU21RUP2----CmHt                  D NO_COMM/OK                            33  318  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KYU2 138kV~UP2-Saúde Comunicação"
   3871       0 KIK3KYU21RPC1----CmHt                  D NO_COMM/OK                            33  315  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KYU2 138kV~UPC1-Saúde Comunicação"
   3872       0 KIK3KYU21RPC2----CmHt                  D NO_COMM/OK                            33  316  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KYU2 138kV~UPC2-Saúde Comunicação"
   3873       0 KIK3TR1--RBLK-O                        D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KIK3~TR1~Lock-Out Relay(86)-Oper"
   3874       0 KIK3TR1-1RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TR1 Sd.138kV~Transfer.prot.-Normal"
   3875       0 KIK3TR1-1RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TR1 Sd.138kV~Transfer.prot.-Intermed."
   3876       0 KIK3TR1-1RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TR1 Sd.138kV~Transfer.prot.-Tranfer"
   3877       0 KIK3TR1-1RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TR1 Sd.138kV~Transfer.prot.-Incompl"
   3878       0 KIK3TR2--RBLK-O                        D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KIK3~TR2~Lock-Out Relay(86)-Oper"
   5510       0 KIK3TR2-1RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~TR2 Sd.138kV~Transfer.prot.-Normal"
   5511       0 KIK3TR2-1RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TR2 Sd.138kV~Transfer.prot.-Intermed."
   5512       0 KIK3TR2-1RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TR2 Sd.138kV~Transfer.prot.-Tranfer"
   5513       0 KIK3TR2-1RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TR2 Sd.138kV~Transfer.prot.-Incompl"
   5514       0 KIK3TR3--RBLK-O                        D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KIK3~TR3~Lock-Out Relay(86)-Oper"
   5515       0 KIK3TR3-1RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TR3 Sd.138kV~Transfer.prot.-Normal"
   5516       0 KIK3TR3-1RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TR3 Sd.138kV~Transfer.prot.-Intermed."
   5517       0 KIK3TR3-1RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~TR3 Sd.138kV~Transfer.prot.-Tranfer"
   5518       0 KIK3TR3-1RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~TR3 Sd.138kV~Transfer.prot.-Incompl"
   5528       0 KIK3UTRX1ZPNL--B1LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~RTU~Painel-Falta CC-B1"
   5529       0 KIK3UTRX1ZPNL--B2LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~RTU~Painel-Falta CC-B2"
   5530       0 KIK3UTRX1ZUCS----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  321  186    0   E    0     0       1.0000       0.0000       0   1   3       0.0000 "KIK3~RTU~UCS-Sync.Failure"
   5531       0 KIK3SE---ZGPS----Sync                  D LOST_TIME_REF/TIME_REF_OK             97  230   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KIK3~Substat.~GPS-Sincronismo"
   5532       0 KIK3SE---RDRE----LoDC                  D NORMAL/ALARMED                         8  145   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Substat.~RDP-Falta CC"
   5533       0 KIK3SE---RDRE----Fail                  D OK/DEFECT                             42  145    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~Substat.~RDP-Fail"
   5534       0 KIK3SE---GSAD                          D CLOSED/OPEN                          122  168    0    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KIK3~Substat.~Porta da sala controle"
   5535       0 KIK3SE---GSAG                          D CLOSED/OPEN                          122  169    0    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KIK3~Substat.~Portão"
   5536       0 KIK3SA---ZRET--01Fail                  D OK/DEFECT                             42   87    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~Serv. Aux.~Retificador-Failure-Índ.1"
   5537       0 KIK3SA---ZVAC--01UnV                   D NORMAL/ALARMED                         8   15   71    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KIK3~Serv. Aux.~Voltage CA-Subtensão-Índ.1"
   5538       0 KIK3SA---ZRET--01BatD                  D NORMAL/SIGNALED                       20   87  149    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux.~Retificador-BatDescarg-1"
   5539       0 KIK3SA---ZRET--02Fail                  D OK/DEFECT                             42   87    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~Serv. Aux.~Retificador-Failure-Índ.2"
   5540       0 KIK3SA---ZVAC--02UnV                   D NORMAL/ALARMED                         8   15   71    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KIK3~Serv. Aux.~Voltage CA-Subtensão-Índ.2"
   5541       0 KIK3SA---ZRET--02BatD                  D NORMAL/SIGNALED                       20   87  149    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux.~Retificador-BatDescarg-2"
   5542       0 KIK3SACAAXCBRQ1-A                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~Serv. Aux. CA A~BRKQ1A:status"
   5543       0 KIK3SACABXCBRQ1-B                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~Serv. Aux. CA B~BRKQ1B:status"
   5544       0 KIK3SACAGXCBRQ1-C                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~Serv. Aux. CA G~BRKQ1C:status"
   5545       0 KIK3SACAIXCBRQ2                        D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~Serv. Aux. CA I~BRKQ2:status"
   5546       0 KIK3SACCAXCBR72-A                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~Serv. Aux. CC Barra A~BRK72A:status"
   5547       0 KIK3SACCBXCBR72-B                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~Serv. Aux. CC Barra B~BRK72B:status"
   5548       0 KIK3SACCIXCBR72-C                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~Serv. Aux. CC I~BRK72C:status"
   5549       0 KIK3SACAAXCBR----Alrm                  D NORMAL/ALARMED                         8   27    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CA A~Alarme"
   5550       0 KIK3SACAAXCCM----LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CA A~Comando DJ-Falta CC"
   5556       0 KIK3SACABXCBR----Alrm                  D NORMAL/ALARMED                         8   27    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CA B~Alarme"
   5557       0 KIK3SACABXCCM----LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CA B~Comando DJ-Falta CC"
   5558       0 KIK3SA---XCBR----Alrm                  D NORMAL/ALARMED                         8   27    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux.~Alarme"
   5559       0 KIK3SA---XCCM----LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux.~Comando DJ-Falta CC"
   5560       0 KIK3SACA-XCBR----Alrm                  D NORMAL/ALARMED                         8   27    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CA~Alarme"
   5561       0 KIK3SACA-XCCM----LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CA~Comando DJ-Falta CC"
   5562       0 KIK3SACAGZGEN----Alrm                  D NORMAL/ALARMED                         8  286    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CA G~Gerador-Alarme"
   5563       0 KIK3SACA-ZMOD----Auto                  D MANUAL/AUTOMATIC                      40  147    3    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KIK3~Serv. Aux. CA~Módulo-Manual/Automát"
   5564       0 KIK3SACA-ZVAC----IPrf                  D ENTRADA_A/ENTRADA_B                  101   15  250    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KIK3~Serv. Aux. CA~Voltage CA-EntPrfc"
   5565       0 KIK3SACC-XCCM----LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CC~Comando DJ-Falta CC"
   5566       0 KIK3SACC-ZVDC----FugT                  D NORMAL/ALARMED                         8   14   69    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CC~Voltage CC-Fuga à terra"
   5567       0 KIK3SACCAZVDC----UnV                   D NORMAL/ALARMED                         8   14   71    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CC Barra A~Vca-Subtensão"
   5568       0 KIK3SACCBZVDC----UnV                   D NORMAL/ALARMED                         8   14   71    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KIK3~Serv. Aux. CC Barra B~Vca-Subtensão"
   5569       0 KIK3SA---RPC1----CmFl                  D NORMAL/NO_COMMS                       32  315   42    0   E    0     0       1.0000       0.0000       0   1   3       0.0000 "KIK3~Serv. Aux.~UPC1-Communic.Failure"
   5570       0 KIK3SA---RPC1----InFl                  D OK/DEFECT                             42  315  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~Serv. Aux.~UPC1-Internal failure"
   5571       0 KIK3SA---RPC1----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  315  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KIK3~Serv. Aux.~UPC1-Sync.Failure"
   5572       0 KIK3KAL11ZMMDP---CmHt                  D NO_COMM/OK                            33  216  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KAL1 138kV~ME-CommHealth-Pri"
   5573       0 KIK3KAL11ZMMDA---CmHt                  D NO_COMM/OK                            33  216  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KAL1 138kV~ME-CommHealth-ProtAlt"
   5574       0 KIK3KYU21ZMMDP---CmHt                  D NO_COMM/OK                            33  216  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KYU2 138kV~ME-CommHealth-MainProt"
   5575       0 KIK3KYU21ZMMDA---CmHt                  D NO_COMM/OK                            33  216  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KYU2 138kV~ME-CommHealth-ProtAlt"
   5576       0 KIK3KAL11RBLF-O                        D NORMAL/OPERATED                       23  182    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KIK3~TL1 KAL1 138kV~(86BF)-Oper"
   5577       0 KIK3KYU21RBLF-O                        D NORMAL/OPERATED                       23  182    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KIK3~TL1 KYU2 138kV~(86BF)-Oper"
   5578       0 KIK3KAL11ZTDC--01CmHt                  D NO_COMM/OK                            33  255  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KAL1 138kV~Trandut-CommHealth-1"
   5579       0 KIK3KAL11ZTDC--02CmHt                  D NO_COMM/OK                            33  255  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KAL1 138kV~Trandut-CommHealth-2"
   5580       0 KIK3KYU21ZTDC--01CmHt                  D NO_COMM/OK                            33  255  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KYU2 138kV~Transdutor-CommHealth-1"
   5581       0 KIK3KYU21ZTDC--02CmHt                  D NO_COMM/OK                            33  255  185    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KIK3~TL1 KYU2 138kV~Transdutor-CommHealth-2"
   5582       0 KIK3KAL11XCBR5201                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~TL1 KAL1 138kV~BRK52-01:status"
   5583       0 KIK3KAL11XSWI8902                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KIK3~TL1 KAL1 138kV~SW89-02:status"
   5584       0 KIK3KAL11XSWI8904                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KIK3~TL1 KAL1 138kV~SW89-04:status"
   5585       0 KIK3KAL11XSWI8906                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TL1 KAL1 138kV~SW89-06:status"
   5586       0 KIK3KAL11XSWI2901                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TL1 KAL1 138kV~SW29-01:status"
   5587       0 KIK3KYU21XCBR5202                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~TL1 KYU2 138kV~BRK52-02:status"
   5588       0 KIK3KYU21XSWI8908                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KIK3~TL1 KYU2 138kV~SW89-08:status"
   5589       0 KIK3KYU21XSWI8910                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KIK3~TL1 KYU2 138kV~SW89-10:status"
   5590       0 KIK3KYU21XSWI8912                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TL1 KYU2 138kV~SW89-12:status"
   5591       0 KIK3KYU21XSWI2903                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TL1 KYU2 138kV~SW29-03:status"
   5592       0 KIK3TR1-cXCBR5208                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~TR1 Sd.23kV~BRK52-08:status"
   5593       0 KIK3TR2-cXCBR5207                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~TR2 Sd.23kV~BRK52-07:status"
   5594       0 KIK3TR3-1XCBR5203                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~TR3 Sd.138kV~BRK52-03:status"
   5595       0 KIK3TR3-1XSWI8918                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TR3 Sd.138kV~SW89-18:status"
   5596       0 KIK3TR3-1XSWI8920                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TR3 Sd.138kV~SW89-20:status"
   5597       0 KIK3TR3-1XSWI8922                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TR3 Sd.138kV~SW89-22:status"
   5598       0 KIK3TR3-cXCBR5206                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~TR3 Sd.23kV~BRK52-06:status"
   5599       0 KIK3AL1--XCBR5222                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~FD1 23kV~BRK52-22:status"
   5600       0 KIK3AL2--XCBR5221                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~FD2 23kV~BRK52-21:status"
   5744       0 KAW2BC1--XCDP5220                      D NORMAL/ALARMED                         8   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Disc.polos-BR52-20"
   5745       0 KAW2BC1--XCPS5220BlkC                  D UNLOCKED/LOCKED                       34   53    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~Cap.bank BC1~BxPrSF6-BlqFech-BR52-20"
   5746       0 KAW2BC1--XCPS5220Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~BxPrSF6-Alm-BR52-20"
   5747       0 KAW2BC1--XCB15220Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Bob1-Superv-BR52-20"
   5748       0 KAW2BC1--XCB25220Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Bob2-Superv-BR52-20"
   5749       0 KAW2BC1--XCCM5220LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~CmdDJ-FtaCC-BR52-20"
   5750       0 KAW2BC1--XCMO5220LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1~MotorDJ-FtaCC-BR52-20"
   5757       0 KAW2AL-22MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.1000 "KAW2~FD22 13,8kV~Active power"
   5758       0 KAW2AL-22MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.5000 "KAW2~FD22 13,8kV~Reactive power"
   5759       0 KAW2AL-22MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     140.0000 "KAW2~FD22 13,8kV~Current-Phase B"
   5760       0 KAW2AL-23MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.0000 "KAW2~FD23 13,8kV~Active power"
   5761       0 KAW2AL-23MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.2000 "KAW2~FD23 13,8kV~Reactive power"
   5762       0 KAW2AL-23MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     138.0000 "KAW2~FD23 13,8kV~Current-Phase B"
   5763       0 KAW2AL-24MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       5.0000 "KAW2~FD24 13,8kV~Active power"
   5764       0 KAW2AL-24MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       1.2000 "KAW2~FD24 13,8kV~Reactive power"
   5765       0 KAW2AL-24MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     198.0000 "KAW2~FD24 13,8kV~Current-Phase B"
   5766       0 KAW2AL-25MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       5.4000 "KAW2~FD25 13,8kV~Active power"
   5767       0 KAW2AL-25MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.5000 "KAW2~FD25 13,8kV~Reactive power"
   5768       0 KAW2AL-25MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     222.0000 "KAW2~FD25 13,8kV~Current-Phase B"
   5769       0 KAW2AL-26MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       4.2000 "KAW2~FD26 13,8kV~Active power"
   5770       0 KAW2AL-26MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.7000 "KAW2~FD26 13,8kV~Reactive power"
   5771       0 KAW2AL-26MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     180.0000 "KAW2~FD26 13,8kV~Current-Phase B"
   5772       0 KAW2AL-27MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~FD27 13,8kV~Active power"
   5773       0 KAW2AL-27MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~FD27 13,8kV~Reactive power"
   5774       0 KAW2AL-27MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KAW2~FD27 13,8kV~Current-Phase B"
   5775       0 KAW2IB1-bMTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~IB1 13,8kV~Active power"
   5776       0 KAW2IB1-bMTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~IB1 13,8kV~Reactive power"
   5777       0 KAW2IB1-bMAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KAW2~IB1 13,8kV~Current-Phase B"
   5778       0 KAW2IB2-bMTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~IB2 13,8kV~Active power"
   5779       0 KAW2IB2-bMTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~IB2 13,8kV~Reactive power"
   5780       0 KAW2IB2-bMAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KAW2~IB2 13,8kV~Current-Phase B"
   5799       0 KAW2TR4--YPAR----Prll                  D DESATIVADO/ATIVADO                    16   55   26    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4~Paralelismo TR-Paralelo"
   5800       0 KAW2TR5--YPAR----Prll                  D DESATIVADO/ATIVADO                    16   55   26    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5~Paralelismo TR-Paralelo"
   5815       0 KIK3TR1-1MVPP--B                       A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     140.8800 "KIK3~TR1 Sd.138kV~Voltage-Phase B"
   5816       0 KIK3TR1-1MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      50.0000 "KIK3~TR1 Sd.138kV~Current-Phase A"
   5817       0 KIK3TR1-1MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      50.0000 "KIK3~TR1 Sd.138kV~Current-Phase B"
   5818       0 KIK3TR1-1MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      52.0000 "KIK3~TR1 Sd.138kV~Current-Phase C"
   5819       0 KIK3TR1-1MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      12.4000 "KIK3~TR1 Sd.138kV~Active power"
   5820       0 KIK3TR1-1MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.1000 "KIK3~TR1 Sd.138kV~Reactive power"
   5821       0 KIK3TR1-1XCBR5205                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~TR1 Sd.138kV~BRK52-05:status"
   5822       0 KIK3TR1-1XSWI8930                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KIK3~TR1 Sd.138kV~SW89-30:status"
   5823       0 KIK3TR1-1XSWI8932                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KIK3~TR1 Sd.138kV~SW89-32:status"
   5824       0 KIK3TR1-1XSWI8934                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TR1 Sd.138kV~SW89-34:status"
   5825       0 KIK3TR2-1MVPP--B                       A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     141.0400 "KIK3~TR2 Sd.138kV~Voltage-Phase B"
   5826       0 KIK3TR2-1MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      61.0000 "KIK3~TR2 Sd.138kV~Current-Phase A"
   5827       0 KIK3TR2-1MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      60.0000 "KIK3~TR2 Sd.138kV~Current-Phase B"
   5828       0 KIK3TR2-1MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      59.0000 "KIK3~TR2 Sd.138kV~Current-Phase C"
   5829       0 KIK3TR2-1MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      14.8000 "KIK3~TR2 Sd.138kV~Active power"
   5830       0 KIK3TR2-1MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       1.3000 "KIK3~TR2 Sd.138kV~Reactive power"
   5831       0 KIK3TR2-1XCBR5204                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~TR2 Sd.138kV~BRK52-04:status"
   5832       0 KIK3TR2-1XSWI8924                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KIK3~TR2 Sd.138kV~SW89-24:status"
   5833       0 KIK3TR2-1XSWI8926                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KIK3~TR2 Sd.138kV~SW89-26:status"
   5834       0 KIK3TR2-1XSWI8928                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~TR2 Sd.138kV~SW89-28:status"
   5835       0 PE1-GERPERC                            A %                                    201    1    0    0   E    0     0       1.0000       0.0000       0  -1   1      71.4000 "PE1~Gereação~Percentual"
   5836       0 KIK3IB--1MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~IB 138kV~Current-Phase A"
   5837       0 KIK3IB--1MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0   -3276.8000 "KIK3~IB 138kV~Current-Phase B"
   5838       0 KIK3IB--1MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0   -3276.8000 "KIK3~IB 138kV~Current-Phase C"
   5839       0 KIK3IB--1MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0    -320.0000 "KIK3~IB 138kV~Active power"
   5840       0 KIK3IB--1MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~IB 138kV~Reactive power"
   5841       0 KIK3IB--1XCBR2401                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~IB 138kV~BRK24-01:status"
   5842       0 KIK3IB--1XSWI8914                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~IB 138kV~SW89-14:status"
   5843       0 KIK3IB--1XSWI8916                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KIK3~IB 138kV~SW89-16:status"
   5944       0 KAW2PALs-ZPNL--01LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~Painel Alimentadores~Painel-FtaCC-1"
   5945       0 KAW2PALs-ZPNL--02LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Painel Alimentadores~Painel-FtaCC-2"
   5946       0 KAW2PALs-ZPNL--03LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Painel Alimentadores~Painel-FtaCC-3"
   5947       0 KAW2PALs-ZPNL--04LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Painel Alimentadores~Painel-FtaCC-4"
   5948       0 KAW2P---0MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~Barra P 69kV~Voltage-Phases AB"
   5949       0 KAW2P---0MFHZ--AB                      A Hz                                   209    9    0    0   E    0     0       1.0000       0.0000       0  -2   0       0.0000 "KAW2~Barra P 69kV~Frequência-Phases AB"
   6142       0 KIK3TR1--RBLF-O                        D NORMAL/OPERATED                       23  182    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KIK3~TR1~Lock-Out Relayfalha DJ(86BF)-Oper"
   6143       0 KIK3TR2--RBLF-O                        D NORMAL/OPERATED                       23  182    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KIK3~TR2~Lock-Out Relayfalha DJ(86BF)-Oper"
   6240       0 KNH2KYU21MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0     120.3500 "KNH2~TL1 KYU2 230kV~Apparent Power-Calc"
   6241       0 KNH2KHB11MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0      54.3500 "KNH2~TL1 KHB1 230kV~Apparent Power-Calc"
   6272       0 KOR1TR1-2MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0      31.5600 "KOR1~TR1 230kV~Apparent Power-Calc"
   6273       0 KOR1TR1-cMTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0      30.8000 "KOR1~TR1 23kV~Apparent Power-Calc"
   6598       0 KAW2BC1--XCC15220LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~CircAbert1-FtaCC-BR52-20"
   6599       0 KAW2BC1--XCC25220LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~CircAbert2-FtaCC-BR52-20"
   6600       0 KAW2BC1--XCMD5220                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~MolaDesc-BR52-20"
   6601       0 KAW2BC1--RCTF5220Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~Cap.bank BC1 230kV~(43)-R/L-BR52-20"
   6602       0 KAW2BC1--XSWS-128Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Switches-Flh-SC 89-128"
   6603       0 KAW2BC1--XSWS-130Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Switches-Flh-SC 89-130"
   6604       0 KAW2BC1--XSWS-132Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Switches-Flh-SC 89-132"
   6605       0 KAW2BC1--XSWS-134Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Switches-Flh-SC 89-134"
   6606       0 KAW2BC1--CILO-128                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~Cap.bank BC1 230kV~Intertvmt-SC 89-128"
   6607       0 KAW2BC1--CILO-130                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~Cap.bank BC1 230kV~Intertvmt-SC 89-130"
   6608       0 KAW2BC1--CILO-132                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~Cap.bank BC1 230kV~Intertvmt-SC 89-132"
   6609       0 KAW2BC1--CILO-134                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~Cap.bank BC1 230kV~Intertvmt-SC 89-134"
   6610       0 KAW2BC1--XSWI2917Rels                  D BLOQUEADO/LIBERADO                    52   28   16    0   E    0     0       1.0000       0.0000       0   0   1       1.0000 "KAW2~Cap.bank BC1 230kV~Liberação-SW29-17"
   6611       0 KAW2BC1--RCTF-128Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~Cap.bank BC1 230kV~(43)-R/L-SC 89-128"
   6612       0 KAW2BC1--RCTF-130Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~Cap.bank BC1 230kV~(43)-R/L-SC 89-130"
   6613       0 KAW2BC1--RCTF-132Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~Cap.bank BC1 230kV~(43)-R/L-SC 89-132"
   6614       0 KAW2BC1--RCTF-134Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~Cap.bank BC1 230kV~(43)-R/L-SC 89-134"
   6615       0 KAW2BC1--RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~Cap.bank BC1 230kV~Transfer.prot.-Nrml"
   6616       0 KAW2BC1--RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~Cap.bank BC1 230kV~TranfProt-Intermed."
   6617       0 KAW2BC1--RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~Cap.bank BC1 230kV~TranfProt-Tranfer"
   6618       0 KAW2BC1--RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~TranfProt-Incompl"
   6619       0 KAW2BC1--XCBR5220PrmC                  D BLOQUEADO/LIBERADO                    52   27  145    0   E    0     0       1.0000       0.0000       0   0   1       0.0000 "KAW2~Cap.bank BC1 230kV~PermFech-BR52-20"
   6620       0 KAW2BC1--RBLK                          D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~Cap.bank BC1 230kV~Lock-Out Relay(86)"
   6621       0 KAW2BC1--XSWS----OpLd                  D NORMAL/ALARMED                         8   91  179    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Switches-AbertCarga"
   6622       0 KAW2BC1--RSYN----Enbl                  D DISABLED/ENABLED                      28   30   28    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~Cap.bank BC1 230kV~(25)-Enabling"
   6623       0 KAW2BC1--GSAP                          D CLOSED/OPEN                          122  188    0    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~Cap.bank BC1 230kV~Porta do painel"
   6624       0 KAW2BC1--ZMOD----Auto                  D MANUAL/AUTOMATIC                      40  147    3    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~Cap.bank BC1 230kV~Módulo-M/A"
   6625       0 KAW2BC1--TVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Minidisjuntor do TP"
   6626       0 KAW2BC1--ZMOD----LoDC                  D NORMAL/ALARMED                         8  147   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~Cap.bank BC1 230kV~Módulo-Falta CC"
   6627       0 KAW2BC1--ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~Cap.bank BC1 230kV~Telecontr-Inclusion"
   6628       0 KAW2BC1--RPRTP-01Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Cap.bank BC1 230kV~Protection-Flh-1-Pri"
   6629       0 KAW2BC1--RPRTP-02Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Cap.bank BC1 230kV~Protection-Flh-2-Pri"
   6630       0 KAW2BC1--RPRTA-01Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Cap.bank BC1 230kV~Protection-Flh-1-Alt"
   6631       0 KAW2BC1--RPRTA-02Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Cap.bank BC1 230kV~Protection-Flh-2-Alt"
   6632       0 KAW2BC1--RPRTP-01CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Cap.bank BC1 230kV~Prot-FalhComun-1-Pri"
   6633       0 KAW2BC1--RPRTP-02CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Cap.bank BC1 230kV~Prot-FalhComun-2-Pri"
   6634       0 KAW2BC1--RPRTA-01CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Cap.bank BC1 230kV~Prot-FalhComun-1-Alt"
   6635       0 KAW2BC1--RPRTA-02CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Cap.bank BC1 230kV~Prot-FalhComun-2-Alt"
   6636       0 KAW2BC1--RPRTP-01Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~Cap.bank BC1 230kV~Prot-Sincr-1-Pri"
   6637       0 KAW2BC1--RPRTP-02Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KAW2~Cap.bank BC1 230kV~Prot-Sincr-2-Pri"
   6638       0 KAW2BC1--RPRTA-01Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~Cap.bank BC1 230kV~Prot-Sincr-1-Alt"
   6639       0 KAW2BC1--RPRTA-02Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       0.0000 "KAW2~Cap.bank BC1 230kV~Prot-Sincr-2-Alt"
   6642       0 KAW2KME11XCPS5224BlkC                  D UNLOCKED/LOCKED                       34   53    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TL1 KME1 69kV~BxPrSF6-BlqFech-BR52-24"
   6643       0 KAW2KME11XCPS5224Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Bx.pr.SF6-Alarme-BR52-24"
   6644       0 KAW2KME11XCB15224Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Bob1-Supervisão-BR52-24"
   6645       0 KAW2KME11XCB25224Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Bob2-Supervisão-BR52-24"
   6646       0 KAW2KME11XCCM5224LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Comando DJ-FtaCC-BR52-24"
   6647       0 KAW2KME11XCMO5224LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Motor DJ-FtaCC-BR52-24"
   6648       0 KAW2KME11XCC15224LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~TL1 KME1 69kV~CircAbert1-FtaCC-BR52-24"
   6649       0 KAW2KME11XCC25224LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~TL1 KME1 69kV~CircAbert2-FtaCC-BR52-24"
   6650       0 KAW2KME11XCMD5224                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Mola descarr.-BR52-24"
   6652       0 KAW2KME11RCTF5224Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KME1 69kV~(43)-R/L-BR52-24"
   6653       0 KAW2KME11XSWS-154Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~TL1 KME1 69kV~Switches-Fail-SC154"
   6654       0 KAW2KME11XSWS-156Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~TL1 KME1 69kV~Switches-Fail-SC156"
   6655       0 KAW2KME11XSWS-158Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~TL1 KME1 69kV~Switches-Fail-SC158"
   6656       0 KAW2KME11XSWI2915Rels                  D BLOQUEADO/LIBERADO                    52   28   16    0   E    0     0       1.0000       0.0000       0   0   1       0.0000 "KAW2~TL1 KME1 69kV~Liberação-SW29-15"
   6659       0 KAW2KME11CILO-154                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KME1 69kV~Interlocking.-SC154"
   6660       0 KAW2KME11CILO-156                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KME1 69kV~Interlocking.-SC156"
   6661       0 KAW2KME11CILO-158                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KME1 69kV~Interlocking.-SC158"
   6662       0 KAW2KME11RCTF-154Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KME1 69kV~(43)-REMOTE/LOCAL-SC154"
   6663       0 KAW2KME11RCTF-156Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KME1 69kV~(43)-REMOTE/LOCAL-SC156"
   6664       0 KAW2KME11RCTF-158Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KME1 69kV~(43)-REMOTE/LOCAL-SC158"
   6665       0 KAW2KME11ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KME1 69kV~Telecontr-Inclusion"
   6666       0 KAW2KME11RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KME1 69kV~Recloser(79)-Inclusion"
   6667       0 KAW2KME11RSYN----GrAj                  D Group_1/Group_2                       91   30  224    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KME1 69kV~(25)-Grupo de ajuste"
   6668       0 KAW2KME11RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KME1 69kV~Transfer.prot.-Normal"
   6669       0 KAW2KME11RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KME1 69kV~Transfer.prot.-Intermed."
   6670       0 KAW2KME11RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KME1 69kV~Transfer.prot.-Tranfer"
   6671       0 KAW2KME11RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Transfer.prot.-Incompl"
   6672       0 KAW2KME11XSWI----OpLd                  D NORMAL/ALARMED                         8   28  179    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Abertura sob carga"
   6673       0 KAW2KME11TVDJ--LT                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Minidisjuntor do TP-LT"
   6674       0 KAW2KME11TVDJ--Br                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~MiniDJ.TP-Barra"
   6675       0 KAW2KME11ZMOD----LoDC                  D NORMAL/ALARMED                         8  147   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KME1 69kV~Módulo-Falta CC"
   6676       0 KAW2KME11RPRTP---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL1 KME1 69kV~Protection-Failure-MainProt"
   6677       0 KAW2KME11RPRTA---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL1 KME1 69kV~Protection-Failure-ProtAlt"
   6678       0 KAW2KME11RPRTP---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL1 KME1 69kV~Protection-FalhComun-Pri"
   6679       0 KAW2KME11RPRTA---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL1 KME1 69kV~Protection-FalhComun-Alt"
   6681       0 KAW2KME11RPRTP---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TL1 KME1 69kV~Protection-Synchronism-Pri"
   6682       0 KAW2KME11RPRTA---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TL1 KME1 69kV~Protection-Synchronism-Alt"
   6683       0 KAW2TR4-0XCPS5221BlkC                  D UNLOCKED/LOCKED                       34   53    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR4 Sd.69kV~Bx.pr.SF6-BlqFech-BR52-21"
   6684       0 KAW2TR4-0XCPS5221Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Bx.pr.SF6-Alarme-BR52-21"
   6685       0 KAW2TR4-0XCB15221Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Bob1-Supervisão-BR52-21"
   6686       0 KAW2TR4-0XCB25221Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Bob2-Supervisão-BR52-21"
   6687       0 KAW2TR4-0XCCM5221LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Comando DJ-FtaCC-BR52-21"
   6688       0 KAW2TR4-0XCMO5221LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Motor DJ-Falta CC-BR52-21"
   6689       0 KAW2TR4-0XCC15221LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~CircAbert1-FtaCC-BR52-21"
   6690       0 KAW2TR4-0XCC25221LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~CircAbert2-FtaCC-BR52-21"
   6691       0 KAW2TR4-0XCMD5221                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Mola descarr.-BR52-21"
   6692       0 KAW2TR4-0RCTF5221Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4 Sd.69kV~(43)-REMOTE/LOCAL-BR52-21"
   6693       0 KAW2TR4-0XSWS-136Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Switches-Failure-SC136"
   6694       0 KAW2TR4-0XSWS-138Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Switches-Failure-SC138"
   6695       0 KAW2TR4-0XSWS-140Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Switches-Failure-SC140"
   6696       0 KAW2TR4-0CILO-136                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4 Sd.69kV~Interlocking.-SC136"
   6697       0 KAW2TR4-0CILO-138                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4 Sd.69kV~Interlocking.-SC138"
   6698       0 KAW2TR4-0CILO-140                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR4 Sd.69kV~Interlocking.-SC140"
   6699       0 KAW2TR4-0RCTF-136Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4 Sd.69kV~(43)-REMOTE/LOCAL-SC136"
   6801       0 KAW2TR4-0RCTF-138Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4 Sd.69kV~(43)-REMOTE/LOCAL-SC138"
   6802       0 KAW2TR4-0RCTF-140Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4 Sd.69kV~(43)-REMOTE/LOCAL-SC140"
   6803       0 KAW2TR4-0RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR4 Sd.69kV~Transfer.prot.-Normal"
   6804       0 KAW2TR4-0RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4 Sd.69kV~Transfer.prot.-Intermed."
   6805       0 KAW2TR4-0RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4 Sd.69kV~Transfer.prot.-Tranfer"
   6806       0 KAW2TR4-0RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.69kV~Transfer.prot.-Incompleta"
   6807       0 KAW2TR4-bXCBO5230Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.13,8kV~BobAber-Superv-BR52-30"
   6808       0 KAW2TR4-bXCBC5230Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.13,8kV~BobFech-Superv-BR52-30"
   6809       0 KAW2TR4-bXCMD5230                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.13,8kV~Mola descarr.-BR52-30"
   6810       0 KAW2TR4-bXCCM5230LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.13,8kV~CmdDJ-Falta CC-BR52-30"
   6811       0 KAW2TR4-bXCMO5230LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 Sd.13,8kV~Motor DJ-FtaCC-BR52-30"
   6812       0 KAW2TR4-bXCCX5230LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4 L13,8~CircAbFech-FtaCC-BR52-30"
   6813       0 KAW2TR4-bRCTF5230Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4 Sd.13,8kV~(43)-R/L-BR52-30"
   6814       0 KAW2BC1--RSYN----InFl                  D OK/DEFECT                             42   30  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Cap.bank BC1 230kV~(25)-Internal failure"
   6815       0 KAW2TR4-bZMMD----CmFl                  D NORMAL/NO_COMMS                       32  216   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4 Sd.13,8kV~Multimed.ME-FalhComun"
   6816       0 KAW2TR4--ATCC                          D EXCLUDED/INCLUDED                     36   71    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR4~Relé Contr.Tap (90)"
   6817       0 KAW2TR4--RBLK-O                        D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR4~Lock-Out Relay(86)-Oper"
   6818       0 KAW2TR4--ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR4~Telecontrole do módulo-Inclusion"
   6819       0 KAW2TR4--YFAN----MDsj                  D NORMAL/ALARMED                         8   41  255    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~VF-Minidisjuntor"
   6820       0 KAW2TR4--YFAN----Locl                  D REMOTE/LOCAL                          38   41   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR4~VF-REMOTE/LOCAL"
   6821       0 KAW2TR4--YFAN----Manl                  D AUTOMATIC/MANUAL                      41   41    4    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4~VF-Autom/Manual"
   6822       0 KAW2TR4--YFA1                          D OFF/ON                                10   23    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4~VF1"
   6823       0 KAW2TR4--YFA2                          D OFF/ON                                10   24    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR4~VF2"
   6824       0 KAW2TR4--YFA1----Fail                  D NORMAL/ALARMED                         8   23    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~VF1-Fail"
   6825       0 KAW2TR4--YFA2----Fail                  D NORMAL/ALARMED                         8   24    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~VF2-Fail"
   6826       0 KAW2TR4--ATCC----InFl                  D OK/DEFECT                             42   71  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4~Relé Contr.Tap (90)-Internal failure"
   6827       0 KAW2TR4--ATCC----Tout                  D NORMAL/ALARMED                         8   71  113    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Relé Contr.Tap (90)-Timeout"
   6828       0 KAW2TR4--YPAR----Fail                  D NORMAL/ALARMED                         8   55    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Paralelismo TR-Fail"
   6829       0 KAW2TR4--ATCC----Stop                  D NORMAL/OPERATED                       23   71   75    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR4~Relé Contr.Tap (90)-Parada Emerg."
   6830       0 KAW2TR4--YCDC----Icpl                  D NORMAL/ALARMED                         8   60  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~CDC do TR-Incompleta"
   6831       0 KAW2TR4--YCDC----Locl                  D REMOTE/LOCAL                          38   60   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR4~CDC do TR-REMOTE/LOCAL"
   6833       0 KAW2TR4--YCCM----Blck                  D UNLOCKED/LOCKED                       34   59   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR4~Comando CDC-Bloqueio"
   6834       0 KAW2TR4--YLEV----Min                   D NORMAL/ALARMED                         8   64   55    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Nível óleo(71T)-Mínimo"
   6835       0 KAW2TR4--YLEV----Max                   D NORMAL/ALARMED                         8   64   54    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Nível óleo(71T)-Máximo"
   6836       0 KAW2TR4--YCLV----Min                   D NORMAL/ALARMED                         8   68   55    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Nível óleo CDC(71C)-Mínimo"
   6837       0 KAW2TR4--YCLV----Max                   D NORMAL/ALARMED                         8   68   54    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Nível óleo CDC(71C)-Máximo"
   6838       0 KAW2TR4--YCBH-O                        D NORMAL/OPERATED                       23   69    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Buchholz CDC(63C)-Oper"
   6839       0 KAW2TR4--YPBH----Alrm                  D NORMAL/ALARMED                         8   25    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Buchholz TR(63T)-Alarme"
   6840       0 KAW2TR4--YPBH-O                        D NORMAL/OPERATED                       23   25    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Buchholz TR(63T)-Oper"
   6841       0 KAW2TR4--PTTI----Alrm                  D NORMAL/ALARMED                         8  203    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Pr.térmica do óleo(26)-Alarme"
   6842       0 KAW2TR4--PTTI-O                        D NORMAL/OPERATED                       23  203    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Pr.térmica do óleo(26)-Oper"
   6843       0 KAW2TR4--PTTR----Alrm                  D NORMAL/ALARMED                         8  159    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Pr.térmica do enrol.(49)-Alarme"
   6844       0 KAW2TR4--PTTR-O                        D NORMAL/OPERATED                       23  159    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Pr.térmica do enrol.(49)-Oper"
   6845       0 KAW2TR4--YVAL                          D NORMAL/ALARMED                         8   65    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Válvula alívio sobrepr.(20)"
   6846       0 KAW2TR4--XSWS-O--OpLd                  D NORMAL/OPERATED                       23   91  179    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Switches-AbertCarga-Opr"
   6847       0 KAW2TR4--YPMT----InFl                  D OK/DEFECT                             42  244  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4~Monit.Temperatura MT-FalhInt"
   6848       0 KAW2TR4--ZMOD----LoDC                  D NORMAL/ALARMED                         8  147   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR4~Módulo-Falta CC"
   6849       0 KAW2TR4--RPRTP---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4~Protection-Failure-MainProt"
   6850       0 KAW2TR4--RPRTA---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4~Protection-Failure-ProtAlt"
   6851       0 KAW2TR4--ZUACP---InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4~UAC-Internal failure-MainProt"
   6852       0 KAW2TR4--ZUACA---InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4~UAC-Internal failure-ProtAlt"
   6853       0 KAW2TR4--RPRTP---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4~Protection-Communic.Failure-MainProt"
   6854       0 KAW2TR4--RPRTA---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4~Protection-Communic.Failure-ProtAlt"
   6855       0 KAW2TR4--ZUACP---CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR4~UAC-Communic.Failure-MainProt"
   6856       0 KAW2TR4--ZUACA---CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       0.0000 "KAW2~TR4~UAC-Communic.Failure-ProtAlt"
   6857       0 KAW2TR4--RPRTP---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR4~Protection-Synchronism-MainProt"
   6858       0 KAW2TR4--RPRTA---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR4~Protection-Synchronism-ProtAlt"
   6859       0 KAW2TR4--ZUACP---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  253   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR4~UAC-Synchronism-MainProt"
   6860       0 KAW2TR4--ZUACA---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  253   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR4~UAC-Synchronism-ProtAlt"
   6861       0 KAW2TR5-0XCPS5223BlkC                  D UNLOCKED/LOCKED                       34   53    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR5 Sd.69kV~Bx.pr.SF6-BlqFech-BR52-23"
   6862       0 KAW2TR5-0XCPS5223Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Bx.pr.SF6-Alarme-BR52-23"
   6863       0 KAW2TR5-0XCB15223Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Bob1-Supervisão-BR52-23"
   6864       0 KAW2TR5-0XCB25223Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Bob2-Supervisão-BR52-23"
   6865       0 KAW2TR5-0XCCM5223LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Comando DJ-FtaCC-BR52-23"
   6866       0 KAW2TR5-0XCMO5223LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Motor DJ-Falta CC-BR52-23"
   6867       0 KAW2TR5-0XCC15223LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~CircAbert1-FtaCC-BR52-23"
   6868       0 KAW2TR5-0XCC25223LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~CircAbert2-FtaCC-BR52-23"
   6869       0 KAW2TR5-0XCMD5223                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Mola descarr.-BR52-23"
   6870       0 KAW2TR5-0RCTF5223Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5 Sd.69kV~(43)-REMOTE/LOCAL-BR52-23"
   6871       0 KAW2TR5-0XSWS-148Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Switches-Failure-SC148"
   6872       0 KAW2TR5-0XSWS-150Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Switches-Failure-SC150"
   6873       0 KAW2TR5-0XSWS-152Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Switches-Failure-SC152"
   6874       0 KAW2TR5-0CILO-148                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5 Sd.69kV~Interlocking.-SC148"
   6875       0 KAW2TR5-0CILO-150                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5 Sd.69kV~Interlocking.-SC150"
   6876       0 KAW2TR5-0CILO-152                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR5 Sd.69kV~Interlocking.-SC152"
   6877       0 KAW2TR5-0RCTF-148Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5 Sd.69kV~(43)-REMOTE/LOCAL-SC148"
   6878       0 KAW2TR5-0RCTF-150Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5 Sd.69kV~(43)-REMOTE/LOCAL-SC150"
   6879       0 KAW2TR5-0RCTF-152Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5 Sd.69kV~(43)-REMOTE/LOCAL-SC152"
   6880       0 KAW2TR5-0RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR5 Sd.69kV~Transfer.prot.-Normal"
   6881       0 KAW2TR5-0RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5 Sd.69kV~Transfer.prot.-Intermed."
   6882       0 KAW2TR5-0RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5 Sd.69kV~Transfer.prot.-Tranfer"
   6883       0 KAW2TR5-0RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.69kV~Transfer.prot.-Incompleta"
   6884       0 KAW2TR5-bXCBO5234Sprv                  D NORMAL/ALARMED                         8   66   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.13,8kV~BobAber-Superv-BR52-34"
   6885       0 KAW2TR5-bXCBC5234Sprv                  D NORMAL/ALARMED                         8  193   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.13,8kV~BobFech-Superv-BR52-34"
   6886       0 KAW2TR5-bXCMD5234                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.13,8kV~Mola descarr.-BR52-34"
   6887       0 KAW2TR5-bXCCM5234LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.13,8kV~CmdDJ-Falta CC-BR52-34"
   6888       0 KAW2TR5-bXCMO5234LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.13,8kV~Motor DJ-FtaCC-BR52-34"
   6889       0 KAW2TR5-bXCCX5234LoDC                  D NORMAL/ALARMED                         8  271   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5 Sd.13,8~CircAbFech-FtaCC-BR52-34"
   6890       0 KAW2TR5-bRCTF5234Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5 Sd.13,8kV~(43)-R/L-BR52-34"
   6892       0 KAW2TR5-bZMMD----CmFl                  D NORMAL/NO_COMMS                       32  216   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5 Sd.13,8kV~Multimed.ME-FalhComun"
   6893       0 KAW2TR5--ATCC                          D EXCLUDED/INCLUDED                     36   71    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR5~Relé Contr.Tap (90)"
   6894       0 KAW2TR5--RBLK-O                        D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR5~Lock-Out Relay(86)-Oper"
   6895       0 KAW2TR5--ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR5~Telecontrole do módulo-Inclusion"
   6896       0 KAW2TR5--YFAN----MDsj                  D NORMAL/ALARMED                         8   41  255    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~VF-Minidisjuntor"
   6897       0 KAW2TR5--YFAN----Locl                  D REMOTE/LOCAL                          38   41   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR5~VF-REMOTE/LOCAL"
   6898       0 KAW2TR5--YFAN----Manl                  D AUTOMATIC/MANUAL                      41   41    4    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5~VF-Autom/Manual"
   6899       0 KAW2TR5--YFA1                          D OFF/ON                                10   23    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR5~VF1"
   6900       0 KAW2TR5--YFA2                          D OFF/ON                                10   24    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5~VF2"
   6901       0 KAW2TR5--YFA1----Fail                  D NORMAL/ALARMED                         8   23    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~VF1-Fail"
   6902       0 KAW2TR5--YFA2----Fail                  D NORMAL/ALARMED                         8   24    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~VF2-Fail"
   6903       0 KAW2TR5--ATCC----InFl                  D OK/DEFECT                             42   71  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~Relé Contr.Tap (90)-Internal failure"
   6904       0 KAW2TR5--ATCC----Tout                  D NORMAL/ALARMED                         8   71  113    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Relé Contr.Tap (90)-Timeout"
   6905       0 KAW2TR5--YPAR----Fail                  D NORMAL/ALARMED                         8   55    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Paralelismo TR-Fail"
   6906       0 KAW2TR5--ATCC----Stop                  D NORMAL/OPERATED                       23   71   75    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR5~Relé Contr.Tap (90)-Parada Emerg."
   6907       0 KAW2TR5--YCDC----Icpl                  D NORMAL/ALARMED                         8   60  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~CDC do TR-Incompleta"
   6908       0 KAW2TR5--YCDC----Locl                  D REMOTE/LOCAL                          38   60   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR5~CDC do TR-REMOTE/LOCAL"
   6910       0 KAW2TR5--YCCM----Blck                  D UNLOCKED/LOCKED                       34   59   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR5~Comando CDC-Bloqueio"
   6911       0 KAW2TR5--YLEV----Min                   D NORMAL/ALARMED                         8   64   55    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Nível óleo(71T)-Mínimo"
   6912       0 KAW2TR5--YLEV----Max                   D NORMAL/ALARMED                         8   64   54    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Nível óleo(71T)-Máximo"
   6913       0 KAW2TR5--YCLV----Min                   D NORMAL/ALARMED                         8   68   55    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Nível óleo CDC(71C)-Mínimo"
   6914       0 KAW2TR5--YCLV----Max                   D NORMAL/ALARMED                         8   68   54    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Nível óleo CDC(71C)-Máximo"
   6915       0 KAW2TR5--YCBH-O                        D NORMAL/OPERATED                       23   69    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Buchholz CDC(63C)-Oper"
   6916       0 KAW2TR5--YPBH----Alrm                  D NORMAL/ALARMED                         8   25    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Buchholz TR(63T)-Alarme"
   6917       0 KAW2TR5--YPBH-O                        D NORMAL/OPERATED                       23   25    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Buchholz TR(63T)-Oper"
   6918       0 KAW2TR5--PTTI----Alrm                  D NORMAL/ALARMED                         8  203    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Pr.térmica do óleo(26)-Alarme"
   6919       0 KAW2TR5--PTTI-O                        D NORMAL/OPERATED                       23  203    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Pr.térmica do óleo(26)-Oper"
   6920       0 KAW2TR5--PTTR----Alrm                  D NORMAL/ALARMED                         8  159    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Pr.térmica do enrol.(49)-Alarme"
   6921       0 KAW2TR5--PTTR-O                        D NORMAL/OPERATED                       23  159    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Pr.térmica do enrol.(49)-Oper"
   6922       0 KAW2TR5--YVAL                          D NORMAL/ALARMED                         8   65    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Válvula alívio sobrepr.(20)"
   6923       0 KAW2TR5--XSWS-O--OpLd                  D NORMAL/OPERATED                       23   91  179    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Switches-AbertCarga-Opr"
   6924       0 KAW2TR5--YPMT----InFl                  D OK/DEFECT                             42  244  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~Monit.Temperatura MT-FalhInt"
   6925       0 KAW2TR5--ZMOD----LoDC                  D NORMAL/ALARMED                         8  147   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR5~Módulo-Falta CC"
   6926       0 KAW2TR5--RPRTP---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~Protection-Failure-MainProt"
   6927       0 KAW2TR5--RPRTA---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~Protection-Failure-ProtAlt"
   6928       0 KAW2TR5--ZUACP---InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~UAC-Internal failure-MainProt"
   6929       0 KAW2TR5--ZUACA---InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~UAC-Internal failure-ProtAlt"
   6930       0 KAW2TR5--RPRTP---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~Protection-Communic.Failure-MainProt"
   6931       0 KAW2TR5--RPRTA---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~Protection-Communic.Failure-ProtAlt"
   6932       0 KAW2TR5--ZUACP---CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~UAC-Communic.Failure-MainProt"
   6933       0 KAW2TR5--ZUACA---CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TR5~UAC-Communic.Failure-ProtAlt"
   6934       0 KAW2TR5--RPRTP---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR5~Protection-Synchronism-MainProt"
   6935       0 KAW2TR5--RPRTA---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR5~Protection-Synchronism-ProtAlt"
   6936       0 KAW2TR5--ZUACP---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  253   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR5~UAC-Synchronism-MainProt"
   6937       0 KAW2TR5--ZUACA---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  253   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TR5~UAC-Synchronism-ProtAlt"
   6938       0 KAW2P2--0MVPP                          A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~Barra P2 69kV~Voltage"
   6939       0 KAW2KME11MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~TL1 KME1 69kV~Active power"
   6940       0 KAW2KME11MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~TL1 KME1 69kV~Reactive power"
   6941       0 KAW2KME11MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KAW2~TL1 KME1 69kV~Current-Phase B"
   6942       0 KAW2TR4-0MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       9.7000 "KAW2~TR4 Sd.69kV~Active power"
   6943       0 KAW2TR4-0MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       1.6000 "KAW2~TR4 Sd.69kV~Reactive power"
   6944       0 KAW2TR4-0MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      82.0000 "KAW2~TR4 Sd.69kV~Current-Phase B"
   6945       0 KAW2TR4-0YHPT                          A oC                                   217   18    0    0   E    0     0       1.0000       0.0000       0  -1   0     442.0000 "KAW2~TR4 Sd.69kV~Winding temperature"
   6946       0 KAW2TR4-bMTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      -9.8000 "KAW2~TR4 Sd.13,8kV~Active power"
   6947       0 KAW2TR4-bMTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0      -1.3000 "KAW2~TR4 Sd.13,8kV~Reactive power"
   6948       0 KAW2TR4-bMAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     413.0000 "KAW2~TR4 Sd.13,8kV~Current-Phase B"
   6949       0 KAW2TR4-bYHPT                          A oC                                   217   18    0    0   E    0     0       1.0000       0.0000       0  -1   0     427.0000 "KAW2~TR4 Sd.13,8kV~Winding temperature"
   6950       0 KAW2TR4--YTAP                          A Pos                                  216   16    0    0   E    0     0       1.0000       0.0000       0   0   0       9.0000 "KAW2~TR4~Tap position"
   6951       0 KAW2TR4--YIMT                          A oC                                   217   17    0    0   E    0     0       1.0000       0.0000       0  -1   0     388.0000 "KAW2~TR4~Oil temperature"
   6952       0 KAW2TR5-0MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      14.6000 "KAW2~TR5 Sd.69kV~Active power"
   6953       0 KAW2TR5-0MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.4000 "KAW2~TR5 Sd.69kV~Reactive power"
   6954       0 KAW2TR5-0MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     124.0000 "KAW2~TR5 Sd.69kV~Current-Phase B"
   6955       0 KAW2TR5-0YHPT                          A oC                                   217   18    0    0   E    0     0       1.0000       0.0000       0  -1   0     577.0000 "KAW2~TR5 Sd.69kV~Winding temperature"
   6956       0 KAW2TR5-bMTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0     -14.2000 "KAW2~TR5 Sd.13,8kV~Active power"
   6957       0 KAW2TR5-bMTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0      -2.5000 "KAW2~TR5 Sd.13,8kV~Reactive power"
   6958       0 KAW2TR5-bMAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     599.0000 "KAW2~TR5 Sd.13,8kV~Current-Phase B"
   6959       0 KAW2TR5-bYHPT                          A oC                                   217   18    0    0   E    0     0       1.0000       0.0000       0  -1   0     482.0000 "KAW2~TR5 Sd.13,8kV~Winding temperature"
   6960       0 KAW2TR5--YTAP                          A Pos                                  216   16    0    0   E    0     0       1.0000       0.0000       0   0   0      10.0000 "KAW2~TR5~Tap position"
   6961       0 KAW2TR5--YIMT                          A oC                                   217   17    0    0   E    0     0       1.0000       0.0000       0  -1   0     473.0000 "KAW2~TR5~Oil temperature"
   6992       0 KAW2KAW11XSWI8920                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KAW2~TL1 KAW1 69kV~SW89-20:status"
   6993       0 KAW2KAW11XSWI8922                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KAW2~TL1 KAW1 69kV~SW89-22:status"
   6994       0 KAW2KAW11XSWI8924                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KAW2~TL1 KAW1 69kV~SW89-24:status"
   6995       0 KAW2KAW11XSWI2907                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KAW2~TL1 KAW1 69kV~SW29-07:status"
   6996       0 KAW2KAW12XSWI8914                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KAW2~TL2 KAW1 69kV~SW89-14:status"
   6997       0 KAW2KAW12XSWI8916                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KAW2~TL2 KAW1 69kV~SW89-16:status"
   6998       0 KAW2KAW12XSWI8918                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KAW2~TL2 KAW1 69kV~SW89-18:status"
   6999       0 KAW2KAW12XSWI2905                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KAW2~TL2 KAW1 69kV~SW29-05:status"
   7929       0 KAW2TR1-2MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0      39.7200 "KAW2~TR1 230kV~Apparent Power-Calc"
   7930       0 KAW2TR2-2MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0      40.0200 "KAW2~TR2 230kV~Apparent Power-Calc"
   7931       0 KAW2KSL21MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~TL1 KSL2 69kV~Apparent Power-Calc"
   7932       0 KAW2KAW12MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0      42.5200 "KAW2~TL2 KAW1 69kV~Apparent Power-Calc"
   7933       0 KAW2KAW11MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0      42.5300 "KAW2~TL1 KAW1 69kV~Apparent Power-Calc"
   7943       0 KAW2KSL21MAPH--------C                 A A                                    203    3    0    1   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KAW2~TL1 KSL2 69kV~Current-Calc"
   7976       0 KAW2KPR11MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0      10.9100 "KAW2~TL1 KPR1 69kV~Apparent Power-Calc"
   7978       0 KAW2KME11MTVA--------C                 A MVA                                  208    8    0    1   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~TL1 KME1 69kV~Apparent Power-Calc"
  10757       0 KEP1KPL31XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Disc.polos-BR52-03-Opr"
  10758       0 KEP1KPL31XCPS5203Est2                  D NORMAL/ALARMED                         8   53   33    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Bx.pr.SF6-Est2-BR52-03"
  10759       0 KEP1KPL31XCPS5203Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Bx.pr.SF6-Est1-BR52-03"
  10760       0 KEP1KPL31XCB15203Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Bob1-Superv-BR52-03"
  10761       0 KEP1KPL31XCB25203Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Bob2-Superv-BR52-03"
  10762       0 KEP1KPL31XCCM5203LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~CmdDJ-Falta CC-BR52-03"
  10763       0 KEP1KPL31XCMO5203LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Motor DJ-FtaCC-BR52-03"
  10764       0 KEP1KPL31XCC15203LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~CircAbert1-FtaCC-BR52-03"
  10765       0 KEP1KPL31XCC25203LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~CircAbert2-FtaCC-BR52-03"
  10766       0 KEP1KPL31XCMD5203                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Mola descarr.-BR52-03"
  10767       0 KEP1KPL31RCLR5203                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPL3 230kV~Switch (43LR)-BR52-03"
  10768       0 KEP1KPL31XSWS8918Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Switches-Failure-SW89-18"
  10769       0 KEP1KPL31XSWS8920Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Switches-Failure-SW89-20"
  10770       0 KEP1KPL31XSWS8922Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Switches-Failure-SW89-22"
  10771       0 KEP1KPL31CILO8918                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KPL3 230kV~Interlocking.-SW89-18"
  10772       0 KEP1KPL31CILO8920                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPL3 230kV~Interlocking.-SW89-20"
  10773       0 KEP1KPL31CILO8922                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPL3 230kV~Interlocking.-SW89-22"
  10774       0 KEP1KPL31CILO2905                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPL3 230kV~Interlocking.-SW29-05"
  10775       0 KEP1KPL31RCLR8918                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPL3 230kV~Switch (43LR)-SW89-18"
  10776       0 KEP1KPL31RCLR8920                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPL3 230kV~Switch (43LR)-SW89-20"
  10777       0 KEP1KPL31RCLR8922                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPL3 230kV~Switch (43LR)-SW89-22"
  10778       0 KEP1KPL31ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KPL3 230kV~Telecontr-Inclusion"
  10779       0 KEP1KPL31RSYN----GrAj                  D Group_1/Group_2                       91   30  224    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KPL3 230kV~(25)-Grupo de ajuste"
  10780       0 KEP1KPL31RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KPL3 230kV~Recloser(79)-Inclusion"
  10781       0 KEP1KPL31RTPR                          D OFF/ON                                10  187    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KPL3 230kV~Teleproteção"
  10782       0 KEP1KPL31RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KPL3 230kV~Transfer.prot.-Normal"
  10783       0 KEP1KPL31RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPL3 230kV~Transfer.prot.-Interm"
  10784       0 KEP1KPL31RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPL3 230kV~Transfer.prot.-Tranfer"
  10785       0 KEP1KPL31RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Transfer.prot.-Incompl"
  10786       0 KEP1KPL31TVDJ--LT                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Minidisjuntor do TP-LT"
  10787       0 KEP1KPL31TVDJ--Br                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~MiniDJ.TP-Barra"
  10788       0 KEP1KPL31ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~Painel-Falta CC"
  10790       0 KEP1KPL31RPC1----InFl                  D OK/DEFECT                             42  315  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPL3 230kV~UPC1-Internal failure"
  10791       0 KEP1KPL31RPC2----InFl                  D OK/DEFECT                             42  316  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPL3 230kV~UPC2-Internal failure"
  10792       0 KEP1KPL31RPC1----GosB                  D UNLOCKED/LOCKED                       34  315  221    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KEP1~TL1 KPL3 230kV~UPC1-Bloqueio Goose"
  10793       0 KEP1KPL31RPC2----GosB                  D UNLOCKED/LOCKED                       34  316  221    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KEP1~TL1 KPL3 230kV~UPC2-Bloqueio Goose"
  10794       0 KEP1KPL31RPC1----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  315  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPL3 230kV~UPC1-Sync.Failure"
  10795       0 KEP1KPL31RPC2----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  316  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPL3 230kV~UPC2-Sync.Failure"
  10796       0 KEP1KPL31RPC1--01LnFl                  D NORMAL/ALARMED                         8  315  239    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~UPC1-Link Failure-1"
  10797       0 KEP1KPL31RPC2--01LnFl                  D NORMAL/ALARMED                         8  316  239    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~UPC2-Link Failure-1"
  10798       0 KEP1KPL31RPC1--02LnFl                  D NORMAL/ALARMED                         8  315  239    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~UPC1-Link Failure-2"
  10799       0 KEP1KPL31RPC2--02LnFl                  D NORMAL/ALARMED                         8  316  239    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPL3 230kV~UPC2-Link Failure-2"
  10800       0 KEP1KPL31RTPCP---CmHt                  D COM_DEFEITO/SEM_DEFEITO               43  186  185    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KEP1~TL1 KPL3 230kV~CanalTelepr-CommHealth-Pri"
  10801       0 KEP1KPL31RTPCA---CmHt                  D COM_DEFEITO/SEM_DEFEITO               43  186  185    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KEP1~TL1 KPL3 230kV~CanalTelepr-CommHealth-Alt"
  10802       0 KEP1KPL31RPC1----CmFl                  D NORMAL/NO_COMMS                       32  315   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPL3 230kV~UPC1-Communic.Failure"
  10803       0 KEP1KPL31RPC2----CmFl                  D NORMAL/NO_COMMS                       32  316   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPL3 230kV~UPC2-Communic.Failure"
  10804       0 KEP1KPL31XCBR5203                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KEP1~TL1 KPL3 230kV~BRK52-03:status"
  10805       0 KEP1KPL31XSWI8918                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KEP1~TL1 KPL3 230kV~SW89-18:status"
  10806       0 KEP1KPL31XSWI8920                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KEP1~TL1 KPL3 230kV~SW89-20:status"
  10807       0 KEP1KPL31XSWI8922                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KEP1~TL1 KPL3 230kV~SW89-22:status"
  10808       0 KEP1KPL31XSWI2905                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KEP1~TL1 KPL3 230kV~SW29-05:status"
  10809       0 KEP1KPL31MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     235.4000 "KEP1~TL1 KPL3 230kV~Voltage-Phases AB"
  10810       0 KEP1KPL31MTVA                          A MVA                                  208    8    0    0   E    0     0       1.0000       0.0000       0  -1   0      75.3000 "KEP1~TL1 KPL3 230kV~Apparent Power"
  10811       0 KEP1KPL31MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      70.1000 "KEP1~TL1 KPL3 230kV~Active power"
  10812       0 KEP1KPL31MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0     -26.7000 "KEP1~TL1 KPL3 230kV~Reactive power"
  10813       0 KEP1KPL31MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     181.0000 "KEP1~TL1 KPL3 230kV~Current-Phase A"
  10814       0 KEP1KPL31MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     187.0000 "KEP1~TL1 KPL3 230kV~Current-Phase B"
  10815       0 KEP1KPL31MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     181.0000 "KEP1~TL1 KPL3 230kV~Current-Phase C"
  10816       0 KEP1KPL31RFLOP---FDkm                  A km                                   232   32    8    0   E    0     0       1.0000       0.0000       0  11   0     189.3000 "KEP1~TL1 KPL3 230kV~Fault Loc.-FaultDist-Pri"
  10817       0 KEP1KPL31RFLOA---FDkm                  A km                                   232   32    8    0   E    0     0       1.0000       0.0000       0  11   0     191.6000 "KEP1~TL1 KPL3 230kV~Fault Loc.-FaultDist-Alt"
  11327       0 KAW2KSL21PTFF----EnRc                  D NORMAL/ALARMED                         8  202  115    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KSL2 69kV~(81)-Habilit.religmto."
  11328       0 KAW2KSL21PTFF-O                        D NORMAL/OPERATED                       23  202    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KSL2 69kV~Frequency Prot.(81)-Oper"
  11329       0 KAW2KAW12PTFF----EnRc                  D NORMAL/ALARMED                         8  202  115    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~(81)-Habilit.religmto."
  11330       0 KAW2KAW12PTFF-O                        D NORMAL/OPERATED                       23  202    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL2 KAW1 69kV~Frequency Prot.(81)-Oper"
  11331       0 KAW2KAW11PTFF----EnRc                  D NORMAL/ALARMED                         8  202  115    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~(81)-Habilit.religmto."
  11332       0 KAW2KAW11PTFF-O                        D NORMAL/OPERATED                       23  202    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KAW1 69kV~Frequency Prot.(81)-Oper"
  11333       0 KAW2KAW12CILO8914                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL2 KAW1 69kV~Interlocking.-SW89-14"
  11334       0 KAW2KAW12CILO8916                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   3   2       1.0000 "KAW2~TL2 KAW1 69kV~Interlocking.-SW89-16"
  11335       0 KAW2KAW12CILO8918                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL2 KAW1 69kV~Interlocking.-SW89-18"
  11336       0 KAW2KAW12RCTF8914Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   3   2       1.0000 "KAW2~TL2 KAW1 69kV~(43)-R/L-SW89-14"
  11337       0 KAW2TR1-2ZTCO                          D EXCLUDED/INCLUDED                     36   50    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR1 230kV~Telecontrole do módulo"
  11338       0 KAW2KAW12RCTF8916Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL2 KAW1 69kV~(43)-R/L-SW89-16"
  11339       0 KAW2KAW12RCTF8918Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL2 KAW1 69kV~(43)-R/L-SW89-18"
  11340       0 KAW2TR1--YPBH----Alrm                  D NORMAL/ALARMED                         8   25    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1~Buchholz TR(63T)-Alarme"
  11341       0 KAW2TR1--PTTR----Alrm                  D NORMAL/ALARMED                         8  159    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1~Pr.térmica do enrol.(49)-Alarme"
  11342       0 KAW2TR1--PTTI----Alrm                  D NORMAL/ALARMED                         8  203    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1~Pr.térmica do óleo(26)-Alarme"
  11343       0 KAW2KAW12RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~Transfer.prot.-Incompl"
  11344       0 KAW2KAW12TVDJ--LT                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~Minidisjuntor do TP-LT"
  11345       0 KAW2TR1-2XCPS5202Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Bx.pr.SF6-Alarme-BR52-02"
  11346       0 KAW2TR1-0XCPS5207Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~Bx.pr.SF6-Alarme-BR52-07"
  11347       0 KAW2TR1-2RCTF5202Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 230kV~(43)-REMOTE/LOCAL-BR52-02"
  11348       0 KAW2TR1-2XCCP5202LoPr                  D NORMAL/ALARMED                         8   81   68    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~ComprAr-Bx.pressão-BR52-02"
  11349       0 KAW2TR1-0RCTF5207Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 69kV~(43)-REMOTE/LOCAL-BR52-07"
  11350       0 KAW2TR1-0XCPA5207Blck                  D UNLOCKED/LOCKED                       34   52   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR1 69kV~Bx.pr.ar-Bloqueio-BR52-07"
  11351       0 KAW2TR1-2XCCP5202Fail                  D NORMAL/ALARMED                         8   81    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Compressor ar-Failure-BR52-02"
  11352       0 KAW2TR1-0XCCP5207Fail                  D NORMAL/ALARMED                         8   81    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~Compressor ar-Failure-BR52-07"
  11353       0 KAW2KAW12TVDJ--Br                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~MiniDJ.TP-Barra"
  11354       0 KAW2KAW12RPRTP---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL2 KAW1 69kV~Protection-Failure-Pri"
  11355       0 KAW2KAW12RPRTA---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL2 KAW1 69kV~Protection-Failure-ProtAlt"
  11356       0 KAW2TR1--YPAR----Mast                  D DESATIVADO/ATIVADO                    16   55   35    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1~Paralelismo TR-Mestre"
  11357       0 KAW2TR1--YCCM----Locl                  D REMOTE/LOCAL                          38   59   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1~Comando CDC-REMOTE/LOCAL"
  11358       0 KAW2TR1--ATCC                          D EXCLUDED/INCLUDED                     36   71    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR1~Relé Contr.Tap (90)"
  11359       0 KAW2TR1--YFAN----Locl                  D REMOTE/LOCAL                          38   41   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1~VF-REMOTE/LOCAL"
  11360       0 KAW2TR1--YFAN----Auto                  D MANUAL/AUTOMATIC                      40   41    3    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR1~VF-Manual/Automát"
  11361       0 KAW2TR1--YDTP                          D NORMAL/ALARMED                         8   56    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1~Discord.taps"
  11362       0 KAW2TR2-2ZTCO                          D EXCLUDED/INCLUDED                     36   50    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR2 230kV~Telecontrole do módulo"
  11363       0 KAW2KAW12RPRTP---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL2 KAW1 69kV~Protection-FalhComun-Pri"
  11364       0 KAW2KAW12RPRTA---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL2 KAW1 69kV~Protection-FalhComun-Alt"
  11365       0 KAW2TR2--YPBH----Alrm                  D NORMAL/ALARMED                         8   25    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2~Buchholz TR(63T)-Alarme"
  11366       0 KAW2KAW11ZTCO                          D EXCLUDED/INCLUDED                     36   50    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KAW1 69kV~Telecontrole do módulo"
  11367       0 KAW2TR2--PTTI----Alrm                  D NORMAL/ALARMED                         8  203    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2~Pr.térmica do óleo(26)-Alarme"
  11368       0 KAW2KAW12RPRTP---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TL2 KAW1 69kV~Protection-Sincr-Pri"
  11369       0 KAW2KAW12RPRTA---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TL2 KAW1 69kV~Protection-Sincr-Alt"
  11370       0 KAW2TR2-2XCPS5201Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 230kV~Bx.pr.SF6-Alarme-BR52-01"
  11371       0 KAW2TR2-0XCPS5206Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 69kV~Bx.pr.SF6-Alarme-BR52-06"
  11372       0 KAW2TR2-2RCTF5201Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR2 230kV~(43)-REMOTE/LOCAL-BR52-01"
  11373       0 KAW2TR2-2XCCP5201LoPr                  D NORMAL/ALARMED                         8   81   68    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 230kV~ComprAr-Bx.pressão-BR52-01"
  11374       0 KAW2TR2-0RCTF5206Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR2 69kV~(43)-REMOTE/LOCAL-BR52-06"
  11375       0 KAW2TR2-0YFCM----MDsj                  D NORMAL/ALARMED                         8   62  255    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 69kV~Comando VF-Minidisjuntor"
  11376       0 KAW2TR2-2XCCP5201Fail                  D NORMAL/ALARMED                         8   81    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 230kV~Compressor ar-Failure-BR52-01"
  11377       0 KAW2TR2-0XCCP5206Fail                  D NORMAL/ALARMED                         8   81    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 69kV~Compressor ar-Failure-BR52-06"
  11378       0 KAW2KAW11RREC----Blck                  D UNLOCKED/LOCKED                       34   26   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TL1 KAW1 69kV~Recloser(79)-Bloqueio"
  11379       0 KAW2KAW11XCPA--E1                      D NORMAL/ALARMED                         8   52    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~Bx.pr.ar-BR52-05-Estg.1"
  11380       0 KAW2KAW11XCPS5205Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~Bx.pr.SF6-Alm-BR52-05"
  11381       0 KAW2TR2--YPAR----Mast                  D DESATIVADO/ATIVADO                    16   55   35    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR2~Paralelismo TR-Mestre"
  11382       0 KAW2TR2--YCCM----Locl                  D REMOTE/LOCAL                          38   59   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR2~Comando CDC-REMOTE/LOCAL"
  11383       0 KAW2TR2--ATCC                          D EXCLUDED/INCLUDED                     36   71    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR2~Relé Contr.Tap (90)"
  11384       0 KAW2TR2--YFAN----Locl                  D REMOTE/LOCAL                          38   41   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR2~VF-REMOTE/LOCAL"
  11385       0 KAW2TR2--YFAN----Auto                  D MANUAL/AUTOMATIC                      40   41    3    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR2~VF-Manual/Automát"
  11386       0 KAW2KAW11XCPS5205BlkO                  D UNLOCKED/LOCKED                       34   53    6    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TL1 KAW1~BxPrSF6-BlqAbert-BR52-05"
  11387       0 KAW2KAW11XCPA--E2                      D NORMAL/ALARMED                         8   52    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~Bx.pr.ar-BR52-05-Estg.2"
  11388       0 KAW2TR1-2XCBR5202                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~TR1 230kV~BRK52-02:status"
  11389       0 KAW2KAW11XCPA5205BlkC                  D UNLOCKED/LOCKED                       34   52    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TL1 KAW1 69kV~BxPrAr-BlqFech-BR52-05"
  11390       0 KAW2TR1-2ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Painel-Falta CC"
  11391       0 KAW2TR1-2XCPS5202Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR1 230kV~Bx.pr.SF6-Bloqueio-BR52-02"
  11392       0 KAW2TR1-2XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Disc.polos-BR52-02-Oper"
  11393       0 KAW2KAW11XCB15205Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~Bob1-Supervisão-BR52-05"
  11394       0 KAW2KAW11XCB25205Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~Bob2-Supervisão-BR52-05"
  11395       0 KAW2TR1-0XCBR5207                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~TR1 69kV~BRK52-07:status"
  11396       0 KAW2TR1-0ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~Painel-Falta CC"
  11397       0 KAW2TR1-0XCPS5207Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR1 69kV~Bx.pr.SF6-Bloqueio-BR52-07"
  11398       0 KAW2KAW11XCCM5205LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~CmdDJ-Falta CC-BR52-05"
  11399       0 KAW2KAW11XCCP5205LoAC                  D NORMAL/ALARMED                         8   81   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~ComprAr-FtaCA-BR52-05"
  11400       0 KAW2TR1--YFA1----Fail                  D NORMAL/ALARMED                         8   23    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1~VF1-Fail"
  11401       0 KAW2TR1--YFA2----Fail                  D NORMAL/ALARMED                         8   24    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1~VF2-Fail"
  11402       0 KAW2KAW11ZMOD----LoDC                  D NORMAL/ALARMED                         8  147   14    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KAW1 69kV~Módulo-Falta CC"
  11403       0 KAW2KAW11XCCP5205AlCr                  D NORMAL/ALARMED                         7   81  220    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~Compressor ar--BR52-05"
  11404       0 KAW2TR1--RBLK-O                        D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR1~Lock-Out Relay(86)-Oper"
  11405       0 KAW2TR1--YPBH-O                        D NORMAL/OPERATED                       23   25    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TR1~Buchholz TR(63T)-Oper"
  11406       0 KAW2TR1--YCBH-O                        D NORMAL/OPERATED                       23   69    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TR1~Buchholz CDC(63C)-Oper"
  11407       0 KAW2KAW11RCTF5205Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KAW1 69kV~(43)-R/L-BR52-05"
  11408       0 KAW2TR1-0RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 69kV~Transfer.prot.-Transferido"
  11410       0 KAW2TR1-0RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR1 69kV~Transfer.prot.-Normal"
  11411       0 KAW2KAW11XSWS8920Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~Switches-Failure-SW89-20"
  11412       0 KAW2KAW11XSWS8922Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KAW1 69kV~Switches-Failure-SW89-22"
  11413       0 KAW2TR1-2XCCM5202LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Comando DJ-Falta CC-BR52-02"
  11414       0 KAW2KAW11XSWS8924Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~Switches-Failure-SW89-24"
  11415       0 KAW2KAW11XSWI2907Rels                  D BLOQUEADO/LIBERADO                    52   28   16    0   E    0     0       1.0000       0.0000       0   0   1       1.0000 "KAW2~TL1 KAW1 69kV~Liberação-SW29-07"
  11416       0 KAW2KAW11CILO8920                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KAW1 69kV~Interlocking.-SW89-20"
  11417       0 KAW2TR1--PTTI-O                        D NORMAL/OPERATED                       23  203    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1~Pr.térmica do óleo(26)-Oper"
  11418       0 KAW2KAW11CILO8922                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KAW1 69kV~Interlocking.-SW89-22"
  11419       0 KAW2TR1--YTAP                          A Pos                                  216   16    0    0   E    0     0       1.0000       0.0000       0   0   0       9.0000 "KAW2~TR1~Tap position"
  11420       0 KAW2KAW11CILO8924                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KAW1 69kV~Interlocking.-SW89-24"
  11421       0 KAW2KAW11RCTF8920Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KAW1 69kV~(43)-R/L-SW89-20"
  11422       0 KAW2KAW11RCTF8922Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KAW1 69kV~(43)-R/L-SW89-22"
  11423       0 KAW2TR2-2XCBR5201                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~TR2 230kV~BRK52-01:status"
  11424       0 KAW2TR2-2XCPS5201                      D NORMAL/ALARMED                         8   53    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 230kV~Bx.pr.SF6-BR52-01"
  11425       0 KAW2TR2-2ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 230kV~Painel-Falta CC"
  11426       0 KAW2TR2-2XCPA5201Blck                  D UNLOCKED/LOCKED                       34   52   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR2 230kV~Bx.pr.ar-Bloqueio-BR52-01"
  11427       0 KAW2TR2-2XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 230kV~Disc.polos-BR52-01-Oper"
  11428       0 KAW2KAW11RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KAW1 69kV~Recloser(79)-Inclusion"
  11430       0 KAW2TR2-0XCBR5206                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~TR2 69kV~BRK52-06:status"
  11431       0 KAW2TR2-0ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2 69kV~Painel-Falta CC"
  11432       0 KAW2TR2-0XCPA5206Blck                  D UNLOCKED/LOCKED                       34   52   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR2 69kV~Bx.pr.ar-Bloqueio-BR52-06"
  11433       0 KAW2TR2-0XCPS5206BlkC                  D UNLOCKED/LOCKED                       34   53    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR2 69kV~Bx.pr.SF6-BlqFech-BR52-06"
  11434       0 KAW2KAW11RCTF8924Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KAW1 69kV~(43)-R/L-SW89-24"
  11435       0 KAW2TR2--YFA1----Fail                  D NORMAL/ALARMED                         8   23    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2~VF1-Fail"
  11436       0 KAW2TR2--YFA2----Fail                  D NORMAL/ALARMED                         8   24    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2~VF2-Fail"
  11437       0 KAW2KAW11RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KAW1 69kV~Transfer.prot.-Normal"
  11438       0 KAW2KAW11RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KAW1 69kV~Transfer.prot.-Interm"
  11439       0 KAW2TR2--RBLK-O                        D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR2~Lock-Out Relay(86)-Oper"
  11440       0 KAW2TR2--YPBH-O                        D NORMAL/OPERATED                       23   25    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TR2~Buchholz TR(63T)-Oper"
  11441       0 KAW2TR2--YCBH-O                        D NORMAL/OPERATED                       23   69    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TR2~Buchholz CDC(63C)-Oper"
  11442       0 KAW2KAW11RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KAW1 69kV~Transfer.prot.-Tranfer"
  11443       0 KAW2TR2-0RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR2 69kV~Transfer.prot.-Transferido"
  11445       0 KAW2TR2-0RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR2 69kV~Transfer.prot.-Normal"
  11446       0 KAW2KAW11RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KAW1 69kV~Transfer.prot.-Incompl"
  11447       0 KAW2KAW11TVDJ--LT                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KAW1 69kV~Minidisjuntor do TP-LT"
  11448       0 KAW2TR2-2XCCM5201LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~TR2 230kV~Comando DJ-Falta CC-BR52-01"
  11449       0 KAW2KAW11TVDJ--Br                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KAW1 69kV~MiniDJ.TP-Barra"
  11450       0 KAW2KAW11RPRTP---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL1 KAW1 69kV~Protection-Failure-Pri"
  11451       0 KAW2KAW11RPRTA---Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   3   3       1.0000 "KAW2~TL1 KAW1 69kV~Protection-Failure-ProtAlt"
  11452       0 KAW2TR2--PTTI-O                        D NORMAL/OPERATED                       23  203    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR2~Pr.térmica do óleo(26)-Oper"
  11453       0 KAW2KAW11RPRTP---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL1 KAW1 69kV~Protection-FalhComun-Pri"
  11454       0 KAW2TR2--YTAP                          A Pos                                  216   16    0    0   E    0     0       1.0000       0.0000       0   0   0      10.0000 "KAW2~TR2~Tap position"
  11455       0 KAW2KAW11RPRTA---CmFl                  D NORMAL/NO_COMMS                       32  144   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~TL1 KAW1 69kV~Protection-FalhComun-Alt"
  11456       0 KAW2KAW11RPRTP---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TL1 KAW1 69kV~Protection-Sincr-Pri"
  11457       0 KAW2KAW11RPRTA---Sync                  D LOST_TIME_REF/TIME_REF_OK             97  144   60    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KAW2~TL1 KAW1 69kV~Protection-Sincr-Alt"
  11458       0 KAW2KSL21XCBR5203                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KAW2~TL1 KSL2 69kV~BRK52-03:status"
  11459       0 KAW2KSL21XCPA5203Blck                  D UNLOCKED/LOCKED                       34   52   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TL1 KSL2 69kV~Bx.pr.ar-Blq-BR52-03"
  11460       0 KAW2KSL21XCPS5203                      D NORMAL/ALARMED                         8   53    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KSL2 69kV~Bx.pr.SF6-BR52-03"
  11461       0 KAW2KSL21ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KSL2 69kV~Painel-Falta CC"
  11462       0 KAW2KSL21XCCP5203                      D OFF/ON                                10   81    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KSL2 69kV~Compressor ar-BR52-03"
  11463       0 KAW2KSL21RBRF-O                        D NORMAL/OPERATED                       23   31    0    0   E    0     0       1.0000       0.0000       0   3   0       1.0000 "KAW2~TL1 KSL2 69kV~Pr.falha DJ(62BF)-Oper"
  11464       0 KAW2KSL21RREC-O                        D NORMAL/OPERATED                       23   26    0    0   E    0     0       1.0000       0.0000       0   3   0       1.0000 "KAW2~TL1 KSL2 69kV~Recloser(79)-Oper"
  11465       0 KAW2KSL21RREC----Remt                  D LOCAL/REMOTO                          39   26   18    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KSL2 69kV~Recloser(79)-L/R"
  11466       0 KAW2KSL21PTOC-OF                       D NORMAL/OPERATED                       23  143    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KSL2 69kV~(51)-Fase-Oper"
  11467       0 KAW2KSL21PTOC-ON                       D NORMAL/OPERATED                       23  143    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KSL2 69kV~(51)-N-Oper"
  11468       0 KAW2KSL21RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KSL2 69kV~Transfer.prot.-Tranfer"
  11469       0 KAW2KSL21RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KSL2 69kV~Transfer.prot.-Interm"
  11470       0 KAW2KSL21RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KSL2 69kV~Transfer.prot.-Normal"
  11471       0 KAW2KSL21PSTI-OFN                      D NORMAL/OPERATED                       23   82    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KSL2 69kV~(50/51)-FN-Oper"
  11472       0 KAW2KSL21XCPS5203Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KSL2 69kV~Bx.pr.SF6-Alm-BR52-03"
  11473       0 KAW2KSL21XCCM5203Locl                  D REMOTE/LOCAL                          38   75   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KSL2 69kV~Comando DJ-R/L-BR52-03"
  11474       0 KAW2KSL21XCCP5203Fail                  D NORMAL/ALARMED                         8   81    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KSL2 69kV~ComprAr-Failure-BR52-03"
  11475       0 KAW2KSL21XCCP5203LoAC                  D NORMAL/ALARMED                         8   81   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KSL2 69kV~ComprAr-FtaCA-BR52-03"
  11476       0 KAW2KSL21RPRT----LoDC                  D NORMAL/ALARMED                         8  144   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KSL2 69kV~Protection-Falta CC"
  11477       0 KAW2KSL21PSTI----LoDC                  D NORMAL/ALARMED                         8   82   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KSL2 69kV~(50/51)-Falta CC"
  11478       0 KAW2KSL21ZTCO                          D EXCLUDED/INCLUDED                     36   50    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL1 KSL2 69kV~Telecontrole do módulo"
  11479       0 KAW2KSL21RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL1 KSL2 69kV~Recloser(79)-Inclusion"
  11480       0 KAW2KSL21PIOC--P                       D NORMAL/ALARMED                         8  142    0    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KSL2 69kV~Overcurr.instant.(50)-50P"
  11481       0 KAW2KAW12XCBR5204                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~TL2 KAW1 69kV~BRK52-04:status"
  11482       0 KAW2KAW12XCPA--E2                      D NORMAL/ALARMED                         8   52    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~Bx.pr.ar-BR52-04-Estg.2"
  11483       0 KAW2KAW12XCPS5204BlkO                  D UNLOCKED/LOCKED                       34   53    6    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TL2 KAW1~BxPrSF6-BlqAbert-BR52-04"
  11484       0 KAW2KAW12XCPA--E1                      D NORMAL/ALARMED                         8   52    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~Bx.pr.ar-BR52-04-Estg.1"
  11485       0 KAW2KAW12XCCP5204AlCr                  D NORMAL/ALARMED                         7   81  220    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~Compressor ar--BR52-04"
  11486       0 KAW2KAW12XCPA5204BlkC                  D UNLOCKED/LOCKED                       34   52    5    0   E    0     0       1.0000       0.0000       0   3   2       1.0000 "KAW2~TL2 KAW1 69kV~BxPrAr-BlqFech-BR52-04"
  11487       0 KAW2KAW12XCB15204Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL2 KAW1 69kV~Bob1-Supervisão-BR52-04"
  11488       0 KAW2KAW12RREC----Blck                  D UNLOCKED/LOCKED                       34   26   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TL2 KAW1 69kV~Recloser(79)-Bloqueio"
  11489       0 KAW2KAW12XCB25204Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL2 KAW1 69kV~Bob2-Supervisão-BR52-04"
  11490       0 KAW2KAW12XCCM5204LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL2 KAW1 69kV~CmdDJ-Falta CC-BR52-04"
  11491       0 KAW2KAW12RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL2 KAW1 69kV~Transfer.prot.-Tranfer"
  11492       0 KAW2KAW12RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL2 KAW1 69kV~Transfer.prot.-Interm"
  11493       0 KAW2KAW12RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL2 KAW1 69kV~Transfer.prot.-Normal"
  11494       0 KAW2KAW12XSWS8914Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL2 KAW1 69kV~Switches-Failure-SW89-14"
  11495       0 KAW2KAW12XCPS5204Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~Bx.pr.SF6-Alm-BR52-04"
  11496       0 KAW2KAW12RCTF5204Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL2 KAW1 69kV~(43)-R/L-BR52-04"
  11497       0 KAW2KAW12ZMOD----LoDC                  D NORMAL/ALARMED                         8  147   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~Módulo-Falta CC"
  11498       0 KAW2KAW12XCCP5204LoAC                  D NORMAL/ALARMED                         8   81   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~ComprAr-FtaCA-BR52-04"
  11499       0 KAW2KAW12XSWS8916Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~Switches-Failure-SW89-16"
  11500       0 KAW2KAW12XSWS8918Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL2 KAW1 69kV~Switches-Failure-SW89-18"
  11501       0 KAW2KAW12ZTCO                          D EXCLUDED/INCLUDED                     36   50    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TL2 KAW1 69kV~Telecontrole do módulo"
  11502       0 KAW2KAW12RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TL2 KAW1 69kV~Recloser(79)-Inclusion"
  11503       0 KAW2KAW12XSWI2905Rels                  D BLOQUEADO/LIBERADO                    52   28   16    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL2 KAW1 69kV~Liberação-SW29-05"
  11504       0 KAW2KAW11XCBR5205                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~TL1 KAW1 69kV~BRK52-05:status"
  11527       0 KAW2IB--0XCBR2401                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KAW2~IB 69kV~BRK24-01:status"
  11528       0 KAW2IB--0XCCM2401LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB 69kV~Comando DJ-Falta CC-DJ24-01"
  11529       0 KAW2IB--0XCPA2401Blck                  D UNLOCKED/LOCKED                       34   52   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~IB 69kV~Bx.pr.ar-Bloqueio-DJ24-01"
  11530       0 KAW2IB--0XCPS2401                      D NORMAL/ALARMED                         8   53    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB 69kV~Bx.pr.SF6-DJ24-01"
  11531       0 KAW2IB--0XCCP2401                      D OFF/ON                                10   81    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~IB 69kV~Compressor ar-DJ24-01"
  11532       0 KAW2IB--0RBRF----LoDC                  D NORMAL/ALARMED                         8   31   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB 69kV~Pr.falha DJ(62BF)-Falta CC"
  11533       0 KAW2IB--0RBLK                          D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~IB 69kV~Lock-Out Relay(86)"
  11534       0 KAW2IB--0ZTCO                          D EXCLUDED/INCLUDED                     36   50    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~IB 69kV~Telecontrole do módulo"
  11535       0 KAW2IB--0RBRF-O                        D NORMAL/OPERATED                       23   31    0    0   E    0     0       1.0000       0.0000       0   3   0       1.0000 "KAW2~IB 69kV~Pr.falha DJ(62BF)-Oper"
  11536       0 KAW2IB--0XCPS2401Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB 69kV~Bx.pr.SF6-Alarme-DJ24-01"
  11537       0 KAW2IB--0XCCM2401Locl                  D REMOTE/LOCAL                          38   75   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~IB 69kV~Comando DJ-R/L-DJ24-01"
  11538       0 KAW2IB--0XCCP2401Fail                  D NORMAL/ALARMED                         8   81    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB 69kV~Compressor ar-Failure-DJ24-01"
  11539       0 KAW2IB--0XCCP2401LoAC                  D NORMAL/ALARMED                         8   81   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~IB 69kV~Compressor ar-FtaCA-DJ24-01"
  11540       0 KAW2KAW11MVPP                          A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      69.3000 "KAW2~TL1 KAW1 69kV~Voltage"
  11543       0 KAW2KAW11MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     355.0000 "KAW2~TL1 KAW1 69kV~Current-Phase B"
  11544       0 KAW2KAW12MVPP                          A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      69.4000 "KAW2~TL2 KAW1 69kV~Voltage"
  11545       0 KAW2SA---ZRET--01Fail                  D OK/DEFECT                             42   87    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KAW2~Serv. Aux.~Retificador-Failure-Índ.1"
  11546       0 KAW2SA---ZRET--02Fail                  D OK/DEFECT                             42   87    7    0   E    0     0       1.0000       0.0000       0   3   3       1.0000 "KAW2~Serv. Aux.~Retificador-Failure-Índ.2"
  11547       0 KAW2KAW12MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     354.0000 "KAW2~TL2 KAW1 69kV~Current-Phase B"
  11636       0 KAW2KSL21XSWI8908Alrm                  D NORMAL/ALARMED                         8   28    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TL1 KSL2 69kV~Alarme-SW89-08"
  11637       0 KAW2TR1--ATCC----Stop                  D NORMAL/OPERATED                       23   71   75    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR1~Relé Contr.Tap (90)-Parada Emerg."
  11638       0 KAW2TR2--ATCC----Stop                  D NORMAL/OPERATED                       23   71   75    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KAW2~TR2~Relé Contr.Tap (90)-Parada Emerg."
  11639       0 KAW2KSL21XSWI8910Alrm                  D NORMAL/ALARMED                         8   28    1    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KSL2 69kV~Alarme-SW89-10"
  11640       0 KAW2KSL21XSWI8912Alrm                  D NORMAL/ALARMED                         8   28    1    0   E    0     0       1.0000       0.0000       0   3   1       1.0000 "KAW2~TL1 KSL2 69kV~Alarme-SW89-12"
  11641       0 KAW2TR1-2MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      39.1000 "KAW2~TR1 230kV~Active power"
  11642       0 KAW2TR1-2MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       7.0000 "KAW2~TR1 230kV~Reactive power"
  11643       0 KAW2TR2-2MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      39.4000 "KAW2~TR2 230kV~Active power"
  11644       0 KAW2TR2-2MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       7.0000 "KAW2~TR2 230kV~Reactive power"
  11645       0 KAW2KSL21MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~TL1 KSL2 69kV~Active power"
  11646       0 KAW2KSL21MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KAW2~TL1 KSL2 69kV~Reactive power"
  11647       0 KAW2KAW12MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      42.4000 "KAW2~TL2 KAW1 69kV~Active power"
  11648       0 KAW2KAW12MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.2000 "KAW2~TL2 KAW1 69kV~Reactive power"
  11649       0 KAW2KAW11MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      42.4000 "KAW2~TL1 KAW1 69kV~Active power"
  11650       0 KAW2KAW11MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.3000 "KAW2~TL1 KAW1 69kV~Reactive power"
  11651       0 KAW2P---0MVPP                          A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      69.6000 "KAW2~Barra P 69kV~Voltage"
  11667       0 KAW2SA---ZVAC                          A Vca                                  215   15    0    0   E    0     0       1.0000       0.0000       0  -1   0     226.6000 "KAW2~Serv. Aux.~Voltage CA"
  11668       0 KAW2SA---ZVDC                          A Vcc                                  214   14    0    0   E    0     0       1.0000       0.0000       0  -1   0     126.1000 "KAW2~Serv. Aux.~Voltage CC"
  11669       0 KAW2P---2MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     234.5000 "KAW2~Barra P 230kV~Voltage-Phases AB"
  11880       0 KAW2AL-21XSWI-260----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD21 13,8kV~SW 29-260:status-Manual"
  11881       0 KAW2AL-21XSWI-262----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD21 13,8kV~SW 29-262:status-Manual"
  11882       0 KAW2AL-21XSWI-264----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD21 13,8kV~SW 29-264:status-Manual"
  11883       0 KAW2AL-22XSWI-254----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD22 13,8kV~SW 29-254:status-Manual"
  11884       0 KAW2AL-22XSWI-256----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD22 13,8kV~SW 29-256:status-Manual"
  11885       0 KAW2AL-22XSWI-258----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD22 13,8kV~SW 29-258:status-Manual"
  11886       0 KAW2AL-23XSWI-248----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD23 13,8kV~SW 29-248:status-Manual"
  11887       0 KAW2AL-23XSWI-250----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD23 13,8kV~SW 29-250:status-Manual"
  11888       0 KAW2AL-23XSWI-252----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD23 13,8kV~SW 29-252:status-Manual"
  11889       0 KAW2AL-24XSWI-242----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD24 13,8kV~SW 29-242:status-Manual"
  11890       0 KAW2AL-24XSWI-244----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD24 13,8kV~SW 29-244:status-Manual"
  11891       0 KAW2AL-24XSWI-246----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD24 13,8kV~SW 29-246:status-Manual"
  11892       0 KAW2AL-25XSWI-230----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD25 13,8kV~SW 29-230:status-Manual"
  11893       0 KAW2AL-25XSWI-232----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD25 13,8kV~SW 29-232:status-Manual"
  11894       0 KAW2AL-25XSWI-234----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD25 13,8kV~SW 29-234:status-Manual"
  11895       0 KAW2AL-26XSWI-224----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD26 13,8kV~SW 29-224:status-Manual"
  11896       0 KAW2AL-26XSWI-226----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD26 13,8kV~SW 29-226:status-Manual"
  11897       0 KAW2AL-26XSWI-228----M                 D OPEN/CLOSED                           92   28    0    6   E    0     0       1.0000       0.0000       0   2   3       0.0000 "KAW2~FD26 13,8kV~SW 29-228:status-Manual"
  17168       0 KIK3AL3--XCBR5220                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~AL3 23kV~BRK52-20:status"
  17169       0 KIK3AL4--XCBR5219                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~AL4 23kV~BRK52-19:status"
  17170       0 KIK3AL5--XCBR5217                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~AL5 23kV~BRK52-17:status"
  17171       0 KIK3AL6--XCBR5216                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~AL6 23kV~BRK52-16:status"
  17172       0 KIK3AL7--XCBR5215                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~AL7 23kV~BRK52-15:status"
  17173       0 KIK3AL8--XCBR5214                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~AL8 23kV~BRK52-14:status"
  17174       0 KIK3AL9--XCBR5213                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~AL9 23kV~BRK52-13:status"
  17175       0 KIK3AL10-XCBR5212                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~FD10 23kV~BRK52-12:status"
  17176       0 KIK3AL11-XCBR5211                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~FD11 23kV~BRK52-11:status"
  17177       0 KIK3AL12-XCBR5210                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~FD12 23kV~BRK52-10:status"
  17178       0 KIK3BC1--XCBR5223                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~Cap.bank BC1 23kV~BRK52-23:status"
  17179       0 KIK3BC2--XCBR5218                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~Cap.bank BC2 23kV~BRK52-18:status"
  17180       0 KIK3BC3--XCBR5209                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~Cap.bank BC3 23kV~BRK52-09:status"
  17181       0 KIK3IB1--XCBR2406                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KIK3~Interbarras 1 23kV~BRK24-06:status"
  17182       0 KIK3IB2--XCBR2404                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~Interbarras 2 23kV~BRK24-04:status"
  17183       0 KIK3IB3--XCBR2402                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~Interbarras 3 23kV~BRK24-02:status"
  17184       0 KIK3IB4--XCBR2405                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~Interbarras 4 23kV~BRK24-05:status"
  17185       0 KIK3IB5--XCBR2403                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KIK3~Interbarras 5 23kV~BRK24-03:status"
  17186       0 KIK3KAL11MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     141.1000 "KIK3~TL1 KAL1 138kV~Voltage-Phases AB"
  17187       0 KIK3KAL11MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      52.0000 "KIK3~TL1 KAL1 138kV~Active power"
  17188       0 KIK3KAL11MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       6.0000 "KIK3~TL1 KAL1 138kV~Reactive power"
  17189       0 KIK3KAL11MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     214.0000 "KIK3~TL1 KAL1 138kV~Current-Phase A"
  21155       0 KEP1KPM21RUP1----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  317  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UP1-Sync.Failure"
  21156       0 KEP1KPM21RUP2----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  318  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UP2-Sync.Failure"
  21157       0 KEP1KPM21ZUACP---SynF                  D TIME_REF_OK/LOST_TIME_REF             96  253  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Sync.Failure-Pri"
  21158       0 KEP1KPM21ZUACA---SynF                  D TIME_REF_OK/LOST_TIME_REF             96  253  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Sync.Failure-Alt"
  21159       0 KEP1KPM21ZUAC--01SynF                  D TIME_REF_OK/LOST_TIME_REF             96  253  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Sync.Failure-Índ.1"
  21160       0 KEP1KPM21ZUAC--02SynF                  D TIME_REF_OK/LOST_TIME_REF             96  253  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Sync.Failure-Índ.2"
  21161       0 KEP1KPM21RUP1----InFl                  D OK/DEFECT                             42  317  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UP1-Internal failure"
  21162       0 KEP1KPM21RUP2----InFl                  D OK/DEFECT                             42  318  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UP2-Internal failure"
  21163       0 KEP1KPM21ZUACP---InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Internal failure-MainProt"
  21164       0 KEP1KPM21ZUACA---InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Internal failure-ProtAlt"
  21165       0 KEP1KPM21ZUAC--01InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Internal failure-Índ.1"
  21166       0 KEP1KPM21ZUAC--02InFl                  D OK/DEFECT                             42  253  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Internal failure-Índ.2"
  21167       0 KEP1KPM21ZGPS----Fail                  D OK/DEFECT                             42  230    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~GPS-Fail"
  21168       0 KEP1KPM21ZROT----InFl                  D OK/DEFECT                             42  322  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~Roteador ROT-Internal failure"
  21169       0 KEP1KPM21ZSWI--01InFl                  D OK/DEFECT                             42  254  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~Switch/Hub SW-FalhInt-1"
  28600       0 KNH2KHB11XSWI8956                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KNH2~TL1 KHB1 230kV~SW89-56:status"
  28602       0 KNH2KHB11XSWI2907                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL1 KHB1 230kV~SC Terra29-07:status"
  28604       0 KNH2KHB11XCBR5207                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KNH2~TL1 KHB1 230kV~BRK52-07:status"
  28606       0 KNH2KHB11XSWI8960                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL1 KHB1 230kV~SW89-60:status"
  28608       0 KNH2KHB11XSWI8954                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KNH2~TL1 KHB1 230kV~SW89-54:status"
  28610       0 KNH2KHB11XSWI8958                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL1 KHB1 230kV~SW89-58:status"
  28612       0 KNH2KHB12XSWI8948                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL2 KHB1 230kV~SW89-48:status"
  28614       0 KNH2KHB12XSWI2905                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL2 KHB1 230kV~SC Terra29-05:status"
  28616       0 KNH2KHB12XCBR5206                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KNH2~TL2 KHB1 230kV~BRK52-06:status"
  28618       0 KNH2KHB12XSWI8952                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL2 KHB1 230kV~SW89-52:status"
  28620       0 KNH2KHB12XSWI8946                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL2 KHB1 230kV~SW89-46:status"
  28622       0 KNH2KHB12XSWI8950                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL2 KHB1 230kV~SW89-50:status"
  28624       0 KNH2KYU22XSWI8940                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL2 KYU2 230kV~SW89-40:status"
  28626       0 KNH2KYU22XSWI2903                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KNH2~TL2 KYU2 230kV~SC Terra29-03:status"
  28628       0 KNH2KYU22XCBR5205                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KNH2~TL2 KYU2 230kV~BRK52-05:status"
  28630       0 KNH2KYU22XSWI8944                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL2 KYU2 230kV~SW89-44:status"
  28632       0 KNH2KYU22XSWI8938                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL2 KYU2 230kV~SW89-38:status"
  28634       0 KNH2KYU22XSWI8942                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL2 KYU2 230kV~SW89-42:status"
  28636       0 KNH2KYU21XSWI8932                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KNH2~TL1 KYU2 230kV~SW89-32:status"
  28638       0 KNH2KYU21XSWI2901                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL1 KYU2 230kV~SC Terra29-01:status"
  28640       0 KNH2KYU21XCBR5204                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KNH2~TL1 KYU2 230kV~BRK52-04:status"
  28642       0 KNH2KYU21XSWI8936                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL1 KYU2 230kV~SW89-36:status"
  28644       0 KNH2KYU21XSWI8930                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KNH2~TL1 KYU2 230kV~SW89-30:status"
  28646       0 KNH2KYU21XSWI8934                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL1 KYU2 230kV~SW89-34:status"
  28648       0 KNH2IB--2XSWI8902                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KNH2~IB 230kV~SW89-02:status"
  28650       0 KNH2IB--2XSWI8904                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KNH2~IB 230kV~SW89-04:status"
  28652       0 KNH2IB--2XCBR2401                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KNH2~IB 230kV~BRK24-01:status"
  28654       0 KNH2KEA11XSWI8908                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KNH2~TL KEA1 230kV~SW89-08:status"
  28656       0 KNH2KEA11XSWI8912                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL KEA1 230kV~SW89-12:status"
  28658       0 KNH2KEA11XCBR5201                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KNH2~TL KEA1 230kV~BRK52-01:status"
  28660       0 KNH2KEA11XSWI8906                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KNH2~TL KEA1 230kV~SW89-06:status"
  28662       0 KNH2KEA11XSWI8910                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KNH2~TL KEA1 230kV~SW89-10:status"
  28670       0 KNH2KHB11RREC----Blck                  D UNLOCKED/LOCKED                       34   26   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL1 KHB1 230kV~Recloser(79)-Bloqueio"
  28671       0 KNH2KHB11XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Disc.polos-BR52-07-Opr"
  28672       0 KNH2KHB11XCBR5207BlkC                  D UNLOCKED/LOCKED                       34   27    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL1 KHB1 230kV~Bloq.fecham.-BR52-07"
  28673       0 KNH2KHB11XCPS5207Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL1 KHB1 230kV~Bx.pr.SF6-Blq-BR52-07"
  28674       0 KNH2KHB11XCPS5207Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Bx.pr.SF6-Est1-BR52-07"
  28675       0 KNH2KHB11XCMO5207LoAC                  D NORMAL/ALARMED                         8   48   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Motor DJ-FtaCA-BR52-07"
  28676       0 KNH2KHB11XCCM5207LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~CmdDJ-Falta CC-BR52-07"
  28677       0 KNH2KHB11XCB15207LoDC                  D NORMAL/ALARMED                         8   42   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Bob1-Falta CC-BR52-07"
  28678       0 KNH2KHB11XCB25207LoDC                  D NORMAL/ALARMED                         8   43   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Bob2-Falta CC-BR52-07"
  28679       0 KNH2KHB11XCB15207Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Bob1-Superv-BR52-07"
  28680       0 KNH2KHB11XCB25207Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Bob2-Superv-BR52-07"
  28681       0 KNH2KHB11XCMD5207                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Mola descarr.-BR52-07"
  28682       0 KNH2KHB11XSCM----LoDC                  D NORMAL/ALARMED                         8  183   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Comando Secc.-Falta CC"
  28683       0 KNH2KHB11RPRT----LoDC                  D NORMAL/ALARMED                         8  144   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Protection-Falta CC"
  28684       0 KNH2KHB11RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       0.0000 "KNH2~TL1 KHB1 230kV~Protection-Fail"
  28685       0 KNH2KHB11ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KHB1 230kV~Painel-Falta CC"
  28686       0 KNH2KHB11RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL1 KHB1 230kV~Transfer.prot.-Normal"
  28687       0 KNH2KHB11RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KHB1 230kV~Transfer.prot.-Tranfer"
  28689       0 KNH2KHB11RSYN----Dsbl                  D HABILITADO/DESABILITADO               29   30   29    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KHB1 230kV~(25)-Disabling"
  28690       0 KNH2KHB11ZTCO----Excl                  D INCLUDED/EXCLUDED                     37   50   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KHB1 230kV~Telecontr-Exclusion"
  28691       0 KNH2KHB11XSWI8956Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KHB1 230kV~REMOTE/LOCAL-SW89-56"
  28693       0 KNH2KHB11XCBR5207Locl                  D REMOTE/LOCAL                          38   27   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KHB1 230kV~REMOTE/LOCAL-BR52-07"
  28694       0 KNH2KHB11XSWI8960Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KHB1 230kV~REMOTE/LOCAL-SW89-60"
  28696       0 KNH2KHB11XSWI8954Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KHB1 230kV~REMOTE/LOCAL-SW89-54"
  28698       0 KNH2KHB11XSWI8958Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KHB1 230kV~REMOTE/LOCAL-SW89-58"
  28700       0 KNH2KHB12RREC----Blck                  D UNLOCKED/LOCKED                       34   26   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL2 KHB1 230kV~Recloser(79)-Bloqueio"
  28701       0 KNH2KHB12XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Disc.polos-BR52-06-Opr"
  28702       0 KNH2KHB12XCBR5206BlkC                  D UNLOCKED/LOCKED                       34   27    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL2 KHB1 230kV~Bloq.fecham.-BR52-06"
  28703       0 KNH2KHB12XCPS5206Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL2 KHB1 230kV~Bx.pr.SF6-Blq-BR52-06"
  28704       0 KNH2KHB12XCPS5206Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Bx.pr.SF6-Est1-BR52-06"
  28705       0 KNH2KHB12XCMO5206LoAC                  D NORMAL/ALARMED                         8   48   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Motor DJ-FtaCA-BR52-06"
  28706       0 KNH2KHB12XCCM5206LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~CmdDJ-Falta CC-BR52-06"
  28707       0 KNH2KHB12XCB15206LoDC                  D NORMAL/ALARMED                         8   42   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Bob1-Falta CC-BR52-06"
  28708       0 KNH2KHB12XCB25206LoDC                  D NORMAL/ALARMED                         8   43   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Bob2-Falta CC-BR52-06"
  28709       0 KNH2KHB12XCB15206Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Bob1-Superv-BR52-06"
  28710       0 KNH2KHB12XCB25206Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Bob2-Superv-BR52-06"
  28711       0 KNH2KHB12XCMD5206                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Mola descarr.-BR52-06"
  28712       0 KNH2KHB12XSCM----LoDC                  D NORMAL/ALARMED                         8  183   14    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KNH2~TL2 KHB1 230kV~Comando Secc.-Falta CC"
  28713       0 KNH2KHB12RPRT----LoDC                  D NORMAL/ALARMED                         8  144   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Protection-Falta CC"
  28714       0 KNH2KHB12RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KNH2~TL2 KHB1 230kV~Protection-Fail"
  28715       0 KNH2KHB12ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KHB1 230kV~Painel-Falta CC"
  28716       0 KNH2KHB12RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL2 KHB1 230kV~Transfer.prot.-Normal"
  28717       0 KNH2KHB12RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KHB1 230kV~Transfer.prot.-Tranfer"
  28718       0 KNH2KHB12RREC----LcCt                  D REMOTE/LOCAL                          38   26  114    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL2 KHB1 230kV~(79)-ChvCtrlLoc"
  28719       0 KNH2KHB12RSYN----Dsbl                  D HABILITADO/DESABILITADO               29   30   29    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KHB1 230kV~(25)-Disabling"
  28720       0 KNH2KHB12ZTCO----Excl                  D INCLUDED/EXCLUDED                     37   50   10    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL2 KHB1 230kV~Telecontr-Exclusion"
  28721       0 KNH2KHB12XSWI8948Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KHB1 230kV~REMOTE/LOCAL-SW89-48"
  28723       0 KNH2KHB12XCBR5206Locl                  D REMOTE/LOCAL                          38   27   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KHB1 230kV~REMOTE/LOCAL-BR52-06"
  28724       0 KNH2KHB12XSWI8952Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KHB1 230kV~REMOTE/LOCAL-SW89-52"
  28726       0 KNH2KHB12XSWI8946Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KHB1 230kV~REMOTE/LOCAL-SW89-46"
  28728       0 KNH2KHB12XSWI8950Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KHB1 230kV~REMOTE/LOCAL-SW89-50"
  28730       0 KNH2KYU22RREC----Blck                  D UNLOCKED/LOCKED                       34   26   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL2 KYU2 230kV~Recloser(79)-Bloqueio"
  28731       0 KNH2KYU22XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Disc.polos-BR52-05-Oper"
  28732       0 KNH2KYU22XCBR5205BlkC                  D UNLOCKED/LOCKED                       34   27    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL2 KYU2 230kV~Bloq.fecham.-BR52-05"
  28733       0 KNH2KYU22XCPS5205                      D NORMAL/ALARMED                         8   53    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Bx.pr.SF6-BR52-05"
  28734       0 KNH2KYU22XCPS5205Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Bx.pr.SF6-Est1-BR52-05"
  28735       0 KNH2KYU22XCMO5205LoAC                  D NORMAL/ALARMED                         8   48   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Motor DJ-FtaCA-BR52-05"
  28736       0 KNH2KYU22XCCM5205LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~CmdDJ-Falta CC-BR52-05"
  28737       0 KNH2KYU22XCB15205LoDC                  D NORMAL/ALARMED                         8   42   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Bob1-Falta CC-BR52-05"
  28738       0 KNH2KYU22XCB25205LoDC                  D NORMAL/ALARMED                         8   43   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Bob2-Falta CC-BR52-05"
  28739       0 KNH2KYU22XCB15205Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Bob1-Supervisão-BR52-05"
  28740       0 KNH2KYU22XCB25205Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Bob2-Supervisão-BR52-05"
  28741       0 KNH2KYU22XCMD5205                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Mola descarr.-BR52-05"
  28742       0 KNH2KYU22XSCM----LoDC                  D NORMAL/ALARMED                         8  183   14    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KNH2~TL2 KYU2 230kV~Comando Secc.-Falta CC"
  28743       0 KNH2KYU22RPRT----LoDC                  D NORMAL/ALARMED                         8  144   14    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KNH2~TL2 KYU2 230kV~Protection-Falta CC"
  28744       0 KNH2KYU22RPRT----InFl                  D OK/DEFECT                             42  144  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KNH2~TL2 KYU2 230kV~Protection-Internal failure"
  28745       0 KNH2KYU22ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL2 KYU2 230kV~Painel-Falta CC"
  28746       0 KNH2KYU22RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL2 KYU2 230kV~Transfer.prot.-Normal"
  28747       0 KNH2KYU22RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KYU2 230kV~Transfer.prot.-Tranfer"
  28748       0 KNH2KYU22RREC----LcCt                  D REMOTE/LOCAL                          38   26  114    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL2 KYU2 230kV~(79)-Switch contrl.local"
  28749       0 KNH2KYU22RSYN----Dsbl                  D HABILITADO/DESABILITADO               29   30   29    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KYU2 230kV~(25)-Disabling"
  28750       0 KNH2KYU22ZTCO----Excl                  D INCLUDED/EXCLUDED                     37   50   10    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL2 KYU2 230kV~Telecontr-Exclusion"
  28751       0 KNH2KYU22XSWI8940Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL2 KYU2 230kV~REMOTE/LOCAL-SW89-40"
  28753       0 KNH2KYU22XCBR5205Locl                  D REMOTE/LOCAL                          38   27   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL2 KYU2 230kV~REMOTE/LOCAL-BR52-05"
  28754       0 KNH2KYU22XSWI8944Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KYU2 230kV~REMOTE/LOCAL-SW89-44"
  28756       0 KNH2KYU22XSWI8938Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KYU2 230kV~REMOTE/LOCAL-SW89-38"
  28758       0 KNH2KYU22XSWI8942Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL2 KYU2 230kV~REMOTE/LOCAL-SW89-42"
  28770       0 KNH2KYU21RREC----Blck                  D UNLOCKED/LOCKED                       34   26   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL1 KYU2 230kV~Recloser(79)-Bloqueio"
  28771       0 KNH2KYU21XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Disc.polos-BR52-04-Oper"
  28772       0 KNH2KYU21XCBR5204BlkC                  D UNLOCKED/LOCKED                       34   27    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL1 KYU2 230kV~Bloq.fecham.-BR52-04"
  28773       0 KNH2KYU21XCPS5204Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL1 KYU2 230kV~Bx.pr.SF6-Blq-BR52-04"
  28774       0 KNH2KYU21XCPS5204Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Bx.pr.SF6-Est1-BR52-04"
  28775       0 KNH2KYU21XCMO5204LoAC                  D NORMAL/ALARMED                         8   48   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Motor DJ-FtaCA-BR52-04"
  28776       0 KNH2KYU21XCCM5204LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~CmdDJ-Falta CC-BR52-04"
  28777       0 KNH2KYU21XCB15204LoDC                  D NORMAL/ALARMED                         8   42   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Bob1-Falta CC-BR52-04"
  28778       0 KNH2KYU21XCB25204LoDC                  D NORMAL/ALARMED                         8   43   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Bob2-Falta CC-BR52-04"
  28779       0 KNH2KYU21XCB15204Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Bob1-Supervisão-BR52-04"
  28780       0 KNH2KYU21XCB25204Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Bob2-Supervisão-BR52-04"
  28781       0 KNH2KYU21XCMD5204                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Mola descarr.-BR52-04"
  28782       0 KNH2KYU21XSCM----LoDC                  D NORMAL/ALARMED                         8  183   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Comando Secc.-Falta CC"
  28783       0 KNH2KYU21RPRT----LoDC                  D NORMAL/ALARMED                         8  144   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Protection-Falta CC"
  28784       0 KNH2KYU21RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KNH2~TL1 KYU2 230kV~Protection-Fail"
  28785       0 KNH2KYU21ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL1 KYU2 230kV~Painel-Falta CC"
  28786       0 KNH2KYU21RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL1 KYU2 230kV~Transfer.prot.-Normal"
  28787       0 KNH2KYU21RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KYU2 230kV~Transfer.prot.-Tranfer"
  28789       0 KNH2KYU21RSYN----Dsbl                  D HABILITADO/DESABILITADO               29   30   29    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KYU2 230kV~(25)-Disabling"
  28790       0 KNH2KYU21ZTCO----Excl                  D INCLUDED/EXCLUDED                     37   50   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KYU2 230kV~Telecontr-Exclusion"
  28791       0 KNH2KYU21XSWI8932Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KYU2 230kV~REMOTE/LOCAL-SW89-32"
  28793       0 KNH2KYU21XCBR5204Locl                  D REMOTE/LOCAL                          38   27   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KYU2 230kV~REMOTE/LOCAL-BR52-04"
  28794       0 KNH2KYU21XSWI8936Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KYU2 230kV~REMOTE/LOCAL-SW89-36"
  28796       0 KNH2KYU21XSWI8930Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KYU2 230kV~REMOTE/LOCAL-SW89-30"
  28798       0 KNH2KYU21XSWI8934Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL1 KYU2 230kV~REMOTE/LOCAL-SW89-34"
  28800       0 KNH2IB--2RREC----Blck                  D UNLOCKED/LOCKED                       34   26   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~IB 230kV~Recloser(79)-Bloqueio"
  28801       0 KNH2IB--2XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Disc.polos-DJ24-01-Oper"
  28802       0 KNH2KEA11XCMD5201                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Mola descarr.-BR52-01"
  28803       0 KNH2IB--2XCBR2401BlkC                  D UNLOCKED/LOCKED                       34   27    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~IB 230kV~Bloq.fecham.-DJ24-01"
  28804       0 KNH2KEA11RREC----Blck                  D UNLOCKED/LOCKED                       34   26   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL KEA1 230kV~Recloser(79)-Bloqueio"
  28805       0 KNH2IB--2XCPS2401Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~IB 230kV~Bx.pr.SF6-Bloqueio-DJ24-01"
  28806       0 KNH2KEA11XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Disc.polos-BR52-01-Oper"
  28807       0 KNH2IB--2XCPS2401Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Bx.pr.SF6-Estg.1-DJ24-01"
  28808       0 KNH2KEA11XCBR5201BlkC                  D UNLOCKED/LOCKED                       34   27    5    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL KEA1 230kV~Bloq.fecham.-BR52-01"
  28809       0 KNH2IB--2XCMO2401LoAC                  D NORMAL/ALARMED                         8   48   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Motor DJ-Falta CA-DJ24-01"
  28810       0 KNH2KEA11XCPS5201Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KNH2~TL KEA1 230kV~Bx.pr.SF6-Blq-BR52-01"
  28811       0 KNH2IB--2XCCM2401LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Comando DJ-Falta CC-DJ24-01"
  28812       0 KNH2KEA11XCPS5201Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Bx.pr.SF6-Est1-BR52-01"
  28813       0 KNH2IB--2XCB12401LoDC                  D NORMAL/ALARMED                         8   42   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Bob.abert.1-Falta CC-DJ24-01"
  28814       0 KNH2KEA11XCMO5201LoAC                  D NORMAL/ALARMED                         8   48   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Motor DJ-FtaCA-BR52-01"
  28815       0 KNH2IB--2XCB22401LoDC                  D NORMAL/ALARMED                         8   43   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Bob.abert.2-Falta CC-DJ24-01"
  28816       0 KNH2KEA11XCB15201LoDC                  D NORMAL/ALARMED                         8   42   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Bob1-Falta CC-BR52-01"
  28817       0 KNH2IB--2XCB12401Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Bob.abert.1-Superv-DJ24-01"
  28818       0 KNH2KEA11XCB25201LoDC                  D NORMAL/ALARMED                         8   43   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Bob2-Falta CC-BR52-01"
  28819       0 KNH2IB--2XCB22401Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Bob.abert.2-Superv-DJ24-01"
  28820       0 KNH2KEA11XCB15201Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Bob1-Supervisão-BR52-01"
  28821       0 KNH2IB--2XCMD2401                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Mola descarr.-DJ24-01"
  28822       0 KNH2KEA11XCB25201Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Bob2-Supervisão-BR52-01"
  28823       0 KNH2IB--2XSCM----LoDC                  D NORMAL/ALARMED                         8  183   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Comando Secc.-Falta CC"
  28824       0 KNH2KEA11XSCM----LoDC                  D NORMAL/ALARMED                         8  183   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Comando Secc.-Falta CC"
  28825       0 KNH2IB--2RPRT----LoDC                  D NORMAL/ALARMED                         8  144   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Protection-Falta CC"
  28826       0 KNH2KEA11ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Painel-Falta CC"
  28827       0 KNH2IB--2RPRT----Fail                  D OK/DEFECT                             42  144    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KNH2~IB 230kV~Protection-Fail"
  28828       0 KNH2KEA11RPRT----LoDC                  D NORMAL/ALARMED                         8  144   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~TL KEA1 230kV~Protection-Falta CC"
  28829       0 KNH2IB--2ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~IB 230kV~Painel-Falta CC"
  28830       0 KNH2KEA11RPRT----InFl                  D OK/DEFECT                             42  144  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KNH2~TL KEA1 230kV~Protection-Internal failure"
  28831       0 KNH2IB--2ZTCO----Excl                  D INCLUDED/EXCLUDED                     37   50   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~IB 230kV~Telecontrole do módulo-Excl"
  28832       0 KNH2KEA11RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL KEA1 230kV~Transfer.prot.-Normal"
  28833       0 KNH2IB--2XSWI8902Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~IB 230kV~REMOTE/LOCAL-SW89-02"
  28834       0 KNH2KEA11RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL KEA1 230kV~Transfer.prot.-Tranfer"
  28836       0 KNH2KEA11ZTCO----Excl                  D INCLUDED/EXCLUDED                     37   50   10    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL KEA1 230kV~Telecontr-Exclusion"
  28837       0 KNH2IB--2XCBR2401Locl                  D REMOTE/LOCAL                          38   27   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~IB 230kV~REMOTE/LOCAL-DJ24-01"
  28838       0 KNH2KEA11XSWI8908Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL KEA1 230kV~REMOTE/LOCAL-SW89-08"
  28839       0 KNH2IB--2XSWI8904Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~IB 230kV~REMOTE/LOCAL-SW89-04"
  28842       0 KNH2KEA11XCBR5201Locl                  D REMOTE/LOCAL                          38   27   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL KEA1 230kV~REMOTE/LOCAL-BR52-01"
  28843       0 KNH2KEA11XSWI8912Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL KEA1 230kV~REMOTE/LOCAL-SW89-12"
  28845       0 KNH2KEA11XSWI8906Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KNH2~TL KEA1 230kV~REMOTE/LOCAL-SW89-06"
  28847       0 KNH2KEA11XSWI8910Locl                  D REMOTE/LOCAL                          38   28   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KNH2~TL KEA1 230kV~REMOTE/LOCAL-SW89-10"
  28849       0 KNH2SA---ZVAC----UnV                   D NORMAL/ALARMED                         8   15   71    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~Serv. Aux.~Voltage CA-Subtensão"
  28850       0 KNH2SA---ZRET--01Fail                  D OK/DEFECT                             42   87    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KNH2~Serv. Aux.~Retificador-Failure-Índ.1"
  28851       0 KNH2SA---ZVDC----UnV                   D NORMAL/ALARMED                         8   14   71    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~Serv. Aux.~Voltage CC-Subtensão"
  28852       0 KNH2SA---ZRET--02Fail                  D OK/DEFECT                             42   87    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KNH2~Serv. Aux.~Retificador-Failure-Índ.2"
  28853       0 KNH2SA---ZMOD----FugT                  D NORMAL/ALARMED                         8  147   69    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KNH2~Serv. Aux.~Módulo-Fuga à terra"
  28960       0 KNH2KHB11MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     235.4000 "KNH2~TL1 KHB1 230kV~Voltage-Phases AB"
  28961       0 KNH2KHB11MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      49.7000 "KNH2~TL1 KHB1 230kV~Active power"
  28962       0 KNH2KHB11MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0     -22.0000 "KNH2~TL1 KHB1 230kV~Reactive power"
  28963       0 KNH2KHB11MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     136.0000 "KNH2~TL1 KHB1 230kV~Current-Phase B"
  28964       0 KNH2KHB12MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0       4.8000 "KNH2~TL2 KHB1 230kV~Voltage-Phases AB"
  28965       0 KNH2KHB12MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KNH2~TL2 KHB1 230kV~Active power"
  28966       0 KNH2KHB12MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KNH2~TL2 KHB1 230kV~Reactive power"
  28967       0 KNH2KHB12MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KNH2~TL2 KHB1 230kV~Current-Phase B"
  28968       0 KNH2KYU22MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KNH2~TL2 KYU2 230kV~Voltage-Phases AB"
  28969       0 KNH2KYU22MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KNH2~TL2 KYU2 230kV~Active power"
  28970       0 KNH2KYU22MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KNH2~TL2 KYU2 230kV~Reactive power"
  28971       0 KNH2KYU22MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KNH2~TL2 KYU2 230kV~Current-Phase B"
  28972       0 KNH2KYU21MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     235.8000 "KNH2~TL1 KYU2 230kV~Voltage-Phases AB"
  28973       0 KNH2KYU21MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0     120.3000 "KNH2~TL1 KYU2 230kV~Active power"
  28974       0 KNH2KYU21MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.5000 "KNH2~TL1 KYU2 230kV~Reactive power"
  28975       0 KNH2KYU21MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     295.0000 "KNH2~TL1 KYU2 230kV~Current-Phase B"
  28976       0 KNH2B---2MVPP                          A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     236.7000 "KNH2~Barra B 230kV~Voltage"
  28977       0 KNH2A---2MVPP                          A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     234.9000 "KNH2~Barra A 230kV~Voltage"
  28978       0 KNH2B---2MFHZ                          A Hz                                   209    9    0    0   E    0     0       1.0000       0.0000       0  -2   0      60.0000 "KNH2~Barra B 230kV~Frequência"
  28979       0 KNH2A---2MFHZ                          A Hz                                   209    9    0    0   E    0     0       1.0000       0.0000       0  -2   0      59.9000 "KNH2~Barra A 230kV~Frequência"
  28980       0 KNH2KEA11MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     235.7000 "KNH2~TL KEA1 230kV~Voltage-Phases AB"
  28981       0 KNH2KEA11MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0     169.8000 "KNH2~TL KEA1 230kV~Active power"
  28982       0 KNH2KEA11MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0     -16.3000 "KNH2~TL KEA1 230kV~Reactive power"
  28983       0 KNH2KEA11MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     419.0000 "KNH2~TL KEA1 230kV~Current-Phase B"
  28984       0 KNH2KEA11MFHZ                          A Hz                                   209    9    0    0   E    0     0       1.0000       0.0000       0  -2   0      60.0000 "KNH2~TL KEA1 230kV~Frequência"
  32914       0 KEP1KPM21ZSWI--02InFl                  D OK/DEFECT                             42  254  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~Switch/Hub SW-FalhInt-2"
  32915       0 KEP1KPM21ZSUP----InFl                  D OK/DEFECT                             42  153  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~Sist.Supervisório-FalhInt"
  32917       0 KEP1KYU21XCDP-O                        D NORMAL/OPERATED                       23   73    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Disc.polos-BR52-04-Oper"
  32918       0 KEP1KYU21XCPS5204Est2                  D NORMAL/ALARMED                         8   53   33    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Bx.pr.SF6-Est2-BR52-04"
  32919       0 KEP1KYU21XCPS5204Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Bx.pr.SF6-Est1-BR52-04"
  32920       0 KEP1KYU21XCB15204Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Bob1-Supervisão-BR52-04"
  32921       0 KEP1KYU21XCB25204Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Bob2-Supervisão-BR52-04"
  32922       0 KEP1KYU21XCCM5204LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~CmdDJ-Falta CC-BR52-04"
  32923       0 KEP1KYU21XCMO5204LoDC                  D NORMAL/ALARMED                         8   48   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Motor DJ-FtaCC-BR52-04"
  32924       0 KEP1KYU21XCC15204LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2~CircAbert1-FtaCC-BR52-04"
  32925       0 KEP1KYU21XCC25204LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2~CircAbert2-FtaCC-BR52-04"
  32926       0 KEP1KYU21XCMD5204                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Mola descarr.-BR52-04"
  32927       0 KEP1KYU21RCLR5204                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KYU2 230kV~Switch (43LR)-BR52-04"
  32928       0 KEP1KYU21XSWS8924Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Switches-Failure-SW89-24"
  32929       0 KEP1KYU21XSWS8926Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Switches-Failure-SW89-26"
  32930       0 KEP1KYU21XSWS8928Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Switches-Failure-SW89-28"
  32931       0 KEP1KYU21CILO8924                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KYU2 230kV~Interlocking.-SW89-24"
  32932       0 KEP1KYU21CILO8926                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KYU2 230kV~Interlocking.-SW89-26"
  32933       0 KEP1KYU21CILO8928                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KYU2 230kV~Interlocking.-SW89-28"
  32934       0 KEP1KYU21CILO2907                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KYU2 230kV~Interlocking.-SW29-07"
  32935       0 KEP1KYU21RCLR8924                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KYU2 230kV~Switch (43LR)-SW89-24"
  32936       0 KEP1KYU21RCLR8926                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KYU2 230kV~Switch (43LR)-SW89-26"
  32937       0 KEP1KYU21RCLR8928                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KYU2 230kV~Switch (43LR)-SW89-28"
  32938       0 KEP1KYU21ZTCO----Incl                  D EXCLUDED/INCLUDED                     36   50    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KYU2 230kV~Telecontr-Inclusion"
  32939       0 KEP1KYU21RSYN----GrAj                  D Group_1/Group_2                       91   30  224    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KYU2 230kV~(25)-Grupo de ajuste"
  32940       0 KEP1KYU21RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KYU2 230kV~Recloser(79)-Inclusion"
  32941       0 KEP1KYU21RTPR                          D OFF/ON                                10  187    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KYU2 230kV~Teleproteção"
  32942       0 KEP1KYU21RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KEP1~TL1 KYU2 230kV~Transfer.prot.-Normal"
  32943       0 KEP1KYU21RTFP----Intm                  D INACTIVE/INTERMEDIARY                126   54   11    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KYU2 230kV~Transfer.prot.-Interm"
  32944       0 KEP1KYU21RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KYU2 230kV~Transfer.prot.-Tranfer"
  32945       0 KEP1KYU21RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Transfer.prot.-Incompl"
  32946       0 KEP1KYU21TVDJ--LT                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Minidisjuntor do TP-LT"
  32947       0 KEP1KYU21TVDJ--Br                      D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~MiniDJ.TP-Barra"
  32948       0 KEP1KYU21ZPNL----LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~Painel-Falta CC"
  32949       0 KEP1KPM21RUP1----CmFl                  D NORMAL/NO_COMMS                       32  317   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UP1-Communic.Failure"
  32950       0 KEP1KYU21RPC1----InFl                  D OK/DEFECT                             42  315  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KYU2 230kV~UPC1-Internal failure"
  32951       0 KEP1KYU21RPC2----InFl                  D OK/DEFECT                             42  316  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KYU2 230kV~UPC2-Internal failure"
  32952       0 KEP1KYU21RPC1----GosB                  D UNLOCKED/LOCKED                       34  315  221    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KEP1~TL1 KYU2 230kV~UPC1-Bloqueio Goose"
  32953       0 KEP1KYU21RPC2----GosB                  D UNLOCKED/LOCKED                       34  316  221    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KEP1~TL1 KYU2 230kV~UPC2-Bloqueio Goose"
  32954       0 KEP1KYU21RPC1----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  315  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KYU2 230kV~UPC1-Sync.Failure"
  32955       0 KEP1KYU21RPC2----SynF                  D TIME_REF_OK/LOST_TIME_REF             96  316  186    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KYU2 230kV~UPC2-Sync.Failure"
  32956       0 KEP1KYU21RPC1--01LnFl                  D NORMAL/ALARMED                         8  315  239    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~UPC1-Link Failure-1"
  32957       0 KEP1KYU21RPC2--01LnFl                  D NORMAL/ALARMED                         8  316  239    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~UPC2-Link Failure-1"
  32958       0 KEP1KYU21RPC1--02LnFl                  D NORMAL/ALARMED                         8  315  239    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~UPC1-Link Failure-2"
  32959       0 KEP1KYU21RPC2--02LnFl                  D NORMAL/ALARMED                         8  316  239    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KYU2 230kV~UPC2-Link Failure-2"
  32960       0 KEP1KYU21RTPCP---CmHt                  D COM_DEFEITO/SEM_DEFEITO               43  186  185    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KEP1~TL1 KYU2 230kV~CanalTelepr-CommHealth-Pri"
  32961       0 KEP1KYU21RTPCA---CmHt                  D COM_DEFEITO/SEM_DEFEITO               43  186  185    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KEP1~TL1 KYU2 230kV~CanalTelepr-CommHealth-Alt"
  32962       0 KEP1KYU21RPC1----CmFl                  D NORMAL/NO_COMMS                       32  315   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KYU2 230kV~UPC1-Communic.Failure"
  32963       0 KEP1KYU21RPC2----CmFl                  D NORMAL/NO_COMMS                       32  316   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KYU2 230kV~UPC2-Communic.Failure"
  32964       0 KEP1KYU21XCBR5204                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KEP1~TL1 KYU2 230kV~BRK52-04:status"
  32965       0 KEP1KYU21XSWI8924                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KEP1~TL1 KYU2 230kV~SW89-24:status"
  32966       0 KEP1KYU21XSWI8926                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KEP1~TL1 KYU2 230kV~SW89-26:status"
  32967       0 KEP1KYU21XSWI8928                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KEP1~TL1 KYU2 230kV~SW89-28:status"
  32968       0 KEP1KYU21XSWI2907                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KEP1~TL1 KYU2 230kV~SW29-07:status"
  32969       0 KEP1KYU21MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     235.5000 "KEP1~TL1 KYU2 230kV~Voltage-Phases AB"
  32970       0 KEP1KYU21MTVA                          A MVA                                  208    8    0    0   E    0     0       1.0000       0.0000       0  -1   0     134.3000 "KEP1~TL1 KYU2 230kV~Apparent Power"
  32971       0 KEP1KYU21MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0    -133.8000 "KEP1~TL1 KYU2 230kV~Active power"
  32972       0 KEP1KYU21MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0      11.9000 "KEP1~TL1 KYU2 230kV~Reactive power"
  32973       0 KEP1KYU21MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     334.0000 "KEP1~TL1 KYU2 230kV~Current-Phase A"
  32974       0 KEP1KYU21MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     325.0000 "KEP1~TL1 KYU2 230kV~Current-Phase B"
  32975       0 KEP1KYU21MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     330.0000 "KEP1~TL1 KYU2 230kV~Current-Phase C"
  32976       0 KEP1KYU21RFLOP---FDkm                  A km                                   232   32    8    0   E    0     0       1.0000       0.0000       0  11   0      16.5000 "KEP1~TL1 KYU2 230kV~Fault Loc.-FaultDist-Pri"
  32977       0 KEP1KYU21RFLOA---FDkm                  A km                                   232   32    8    0   E    0     0       1.0000       0.0000       0  11   0      16.7000 "KEP1~TL1 KYU2 230kV~Fault Loc.-FaultDist-Alt"
  33198       0 KEP1KPM21RUP2----CmFl                  D NORMAL/NO_COMMS                       32  318   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UP2-Communic.Failure"
  33199       0 KEP1KPM21ZUACP---CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Communic.Failure-MainProt"
  33288       0 KEP1KPM21ZUACA---CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Communic.Failure-ProtAlt"
  33289       0 KEP1KPM21ZUAC--01CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Communic.Failure-Índ.1"
  33290       0 KEP1KPM21ZUAC--02CmFl                  D NORMAL/NO_COMMS                       32  253   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KEP1~TL1 KPM2~UAC-Communic.Failure-Índ.2"
  33291       0 KEP1KPM21ZPNL--01LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPM2~Painel-Falta CC-Índ.1"
  33292       0 KEP1KPM21ZPNL--02LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPM2~Painel-Falta CC-Índ.2"
  33293       0 KEP1KPM21ZPNL--03LoDC                  D NORMAL/ALARMED                         8  176   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPM2~Painel-Falta CC-Índ.3"
  33294       0 KEP1KPM21XCBR5201                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KEP1~TL1 KPM2~BRK52-01:status"
  33295       0 KEP1KPM21RCLR5201                      D REMOTE/LOCAL                          38  310    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KEP1~TL1 KPM2~Switch (43LR)-BR52-01"
  33296       0 KEP1KPM21XCMD5201                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPM2~Mola descarr.-BR52-01"
  33297       0 KEP1KPM21XCPS5201Est1                  D NORMAL/ALARMED                         8   53   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPM2~Bx.pr.SF6-Estg.1-BR52-01"
  33298       0 KEP1KPM21XCPS5201Est2                  D NORMAL/ALARMED                         8   53   33    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPM2~Bx.pr.SF6-Estg.2-BR52-01"
  33299       0 KEP1KPM21XCB15201Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPM2~Bob.abert.1-Superv-BR52-01"
  33302       0 KEP1KPM21XCB25201Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KEP1~TL1 KPM2~Bob.abert.2-Superv-BR52-01"
  33381       0 KIK3KAL11MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     213.0000 "KIK3~TL1 KAL1 138kV~Current-Phase B"
  33382       0 KIK3KAL11MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     215.0000 "KIK3~TL1 KAL1 138kV~Current-Phase C"
  33383       0 KIK3KAL11RFLOP---FDkm                  A km                                   232   32    8    0   E    0     0       1.0000       0.0000       0  11   0      68.0000 "KIK3~TL1 KAL1 138kV~Fault Loc.-FaultDist-Pri"
  33384       0 KIK3KAL11RFLOA---FDkm                  A km                                   232   32    8    0   E    0     0       1.0000       0.0000       0  11   0       0.0000 "KIK3~TL1 KAL1 138kV~Fault Loc.-FaultDist-Alt"
  33388       0 KIK3KYU21MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     141.6000 "KIK3~TL1 KYU2 138kV~Voltage-Phases AB"
  33389       0 KIK3KYU21MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0     -79.0000 "KIK3~TL1 KYU2 138kV~Active power"
  33390       0 KIK3KYU21MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0      -8.0000 "KIK3~TL1 KYU2 138kV~Reactive power"
  33391       0 KIK3KYU21MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     328.0000 "KIK3~TL1 KYU2 138kV~Current-Phase A"
  33392       0 KIK3KYU21MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     322.0000 "KIK3~TL1 KYU2 138kV~Current-Phase B"
  33393       0 KIK3KYU21MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     326.0000 "KIK3~TL1 KYU2 138kV~Current-Phase C"
  33394       0 KIK3KYU21RFLOP---FDkm                  A km                                   232   32    8    0   E    0     0       1.0000       0.0000       0  11   0     228.0000 "KIK3~TL1 KYU2 138kV~Fault Loc.-FaultDist-Pri"
  33395       0 KIK3KYU21RFLOA---FDkm                  A km                                   232   32    8    0   E    0     0       1.0000       0.0000       0  11   0      33.0000 "KIK3~TL1 KYU2 138kV~Fault Loc.-FaultDist-Alt"
  33399       0 KIK3TR1-cMTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0     -12.3000 "KIK3~TR1 Sd.23kV~Active power"
  33400       0 KIK3TR1-cMTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.4000 "KIK3~TR1 Sd.23kV~Reactive power"
  33401       0 KIK3TR1-cMAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     301.0000 "KIK3~TR1 Sd.23kV~Current-Phase A"
  33402       0 KIK3TR1-cMAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     296.0000 "KIK3~TR1 Sd.23kV~Current-Phase B"
  33403       0 KIK3TR1-cMAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     309.0000 "KIK3~TR1 Sd.23kV~Current-Phase C"
  33404       0 KIK3TR1--YTAP                          A Pos                                  216   16    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~TR1~Tap position"
  33405       0 KIK3TR2-cMTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0     -14.8000 "KIK3~TR2 Sd.23kV~Active power"
  33406       0 KIK3TR2-cMTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0      -0.7000 "KIK3~TR2 Sd.23kV~Reactive power"
  33407       0 KIK3TR2-cMAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     368.0000 "KIK3~TR2 Sd.23kV~Current-Phase A"
  33408       0 KIK3TR2-cMAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     361.0000 "KIK3~TR2 Sd.23kV~Current-Phase B"
  33409       0 KIK3TR2-cMAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     354.0000 "KIK3~TR2 Sd.23kV~Current-Phase C"
  33410       0 KIK3TR2--YTAP                          A Pos                                  216   16    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~TR2~Tap position"
  33411       0 KIK3TR3-1MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~TR3 Sd.138kV~Active power"
  33412       0 KIK3TR3-1MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~TR3 Sd.138kV~Reactive power"
  33413       0 KIK3TR3-1MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~TR3 Sd.138kV~Current-Phase A"
  33414       0 KIK3TR3-1MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~TR3 Sd.138kV~Current-Phase B"
  33415       0 KIK3TR3-1MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~TR3 Sd.138kV~Current-Phase C"
  33416       0 KIK3TR3-cMTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~TR3 Sd.23kV~Active power"
  33417       0 KIK3TR3-cMTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~TR3 Sd.23kV~Reactive power"
  33418       0 KIK3TR3-cMAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~TR3 Sd.23kV~Current-Phase A"
  33419       0 KIK3TR3-cMAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~TR3 Sd.23kV~Current-Phase B"
  33420       0 KIK3TR3-cMAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~TR3 Sd.23kV~Current-Phase C"
  33421       0 KIK3TR3--YTAP                          A Pos                                  216   16    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~TR3~Tap position"
  33422       0 KIK3P---1MFHZ                          A Hz                                   209    9    0    0   E    0     0       1.0000       0.0000       0  -2   0       0.0000 "KIK3~Barra P 138kV~Frequência"
  33423       0 KIK3AL1--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       2.0000 "KIK3~FD1 23kV~Active power"
  33424       0 KIK3AL1--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       1.1000 "KIK3~FD1 23kV~Reactive power"
  33425       0 KIK3AL1--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      56.0000 "KIK3~FD1 23kV~Current-Phase A"
  33426       0 KIK3AL1--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      55.0000 "KIK3~FD1 23kV~Current-Phase B"
  33427       0 KIK3AL1--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      57.0000 "KIK3~FD1 23kV~Current-Phase C"
  33428       0 KIK3AL2--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.8000 "KIK3~FD2 23kV~Active power"
  33429       0 KIK3AL2--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       5.6000 "KIK3~FD2 23kV~Reactive power"
  33430       0 KIK3AL2--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      96.0000 "KIK3~FD2 23kV~Current-Phase A"
  33431       0 KIK3AL2--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      94.0000 "KIK3~FD2 23kV~Current-Phase B"
  33432       0 KIK3AL2--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      95.0000 "KIK3~FD2 23kV~Current-Phase C"
  33433       0 KIK3AL3--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       4.0000 "KIK3~AL3 23kV~Active power"
  33434       0 KIK3AL3--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       1.5000 "KIK3~AL3 23kV~Reactive power"
  33435       0 KIK3AL3--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     106.0000 "KIK3~AL3 23kV~Current-Phase A"
  33436       0 KIK3AL3--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     105.0000 "KIK3~AL3 23kV~Current-Phase B"
  33437       0 KIK3AL3--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     106.0000 "KIK3~AL3 23kV~Current-Phase C"
  33438       0 KIK3AL4--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~AL4 23kV~Active power"
  33439       0 KIK3AL4--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~AL4 23kV~Reactive power"
  33440       0 KIK3AL4--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~AL4 23kV~Current-Phase A"
  33441       0 KIK3AL4--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~AL4 23kV~Current-Phase B"
  33442       0 KIK3AL4--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~AL4 23kV~Current-Phase C"
  33443       0 KIK3AL5--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.3000 "KIK3~AL5 23kV~Active power"
  33444       0 KIK3AL5--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.6000 "KIK3~AL5 23kV~Reactive power"
  33445       0 KIK3AL5--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      90.0000 "KIK3~AL5 23kV~Current-Phase A"
  33446       0 KIK3AL5--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      86.0000 "KIK3~AL5 23kV~Current-Phase B"
  33447       0 KIK3AL5--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      77.0000 "KIK3~AL5 23kV~Current-Phase C"
  33448       0 KIK3AL6--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       6.6000 "KIK3~AL6 23kV~Active power"
  33449       0 KIK3AL6--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       2.5000 "KIK3~AL6 23kV~Reactive power"
  33450       0 KIK3AL6--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     166.0000 "KIK3~AL6 23kV~Current-Phase A"
  33451       0 KIK3AL6--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     175.0000 "KIK3~AL6 23kV~Current-Phase B"
  33452       0 KIK3AL6--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     169.0000 "KIK3~AL6 23kV~Current-Phase C"
  33453       0 KIK3AL7--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       4.6000 "KIK3~AL7 23kV~Active power"
  33454       0 KIK3AL7--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       1.1000 "KIK3~AL7 23kV~Reactive power"
  33455       0 KIK3AL7--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     119.0000 "KIK3~AL7 23kV~Current-Phase A"
  33456       0 KIK3AL7--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     117.0000 "KIK3~AL7 23kV~Current-Phase B"
  33457       0 KIK3AL7--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     118.0000 "KIK3~AL7 23kV~Current-Phase C"
  33458       0 KIK3AL8--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~AL8 23kV~Active power"
  33459       0 KIK3AL8--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~AL8 23kV~Reactive power"
  33460       0 KIK3AL8--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~AL8 23kV~Current-Phase A"
  33461       0 KIK3AL8--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~AL8 23kV~Current-Phase B"
  33462       0 KIK3AL8--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~AL8 23kV~Current-Phase C"
  33463       0 KIK3AL9--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~AL9 23kV~Active power"
  33464       0 KIK3AL9--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~AL9 23kV~Reactive power"
  33465       0 KIK3AL9--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~AL9 23kV~Current-Phase A"
  33466       0 KIK3AL9--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~AL9 23kV~Current-Phase B"
  33467       0 KIK3AL9--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~AL9 23kV~Current-Phase C"
  33468       0 KIK3AL10-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~FD10 23kV~Active power"
  33469       0 KIK3AL10-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~FD10 23kV~Reactive power"
  33470       0 KIK3AL10-MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~FD10 23kV~Current-Phase A"
  33471       0 KIK3AL10-MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~FD10 23kV~Current-Phase B"
  33472       0 KIK3AL10-MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~FD10 23kV~Current-Phase C"
  33473       0 KIK3AL11-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~FD11 23kV~Active power"
  33474       0 KIK3AL11-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~FD11 23kV~Reactive power"
  33475       0 KIK3AL11-MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~FD11 23kV~Current-Phase A"
  33476       0 KIK3AL11-MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~FD11 23kV~Current-Phase B"
  33477       0 KIK3AL11-MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~FD11 23kV~Current-Phase C"
  33478       0 KIK3AL12-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~FD12 23kV~Active power"
  33479       0 KIK3AL12-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~FD12 23kV~Reactive power"
  33480       0 KIK3AL12-MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~FD12 23kV~Current-Phase A"
  33481       0 KIK3AL12-MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~FD12 23kV~Current-Phase B"
  33482       0 KIK3AL12-MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~FD12 23kV~Current-Phase C"
  33483       0 KIK3BC1--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0      -3.8000 "KIK3~Cap.bank BC1 23kV~Reactive power"
  33484       0 KIK3BC1--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      94.0000 "KIK3~Cap.bank BC1 23kV~Current-Phase A"
  33485       0 KIK3BC1--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      94.0000 "KIK3~Cap.bank BC1 23kV~Current-Phase B"
  33486       0 KIK3BC1--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      94.0000 "KIK3~Cap.bank BC1 23kV~Current-Phase C"
  34531       0 KIK3BC2--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0      -3.8000 "KIK3~Cap.bank BC2 23kV~Reactive power"
  34532       0 KIK3BC2--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      94.0000 "KIK3~Cap.bank BC2 23kV~Current-Phase A"
  34533       0 KIK3BC2--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      94.0000 "KIK3~Cap.bank BC2 23kV~Current-Phase B"
  34534       0 KIK3BC2--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      94.0000 "KIK3~Cap.bank BC2 23kV~Current-Phase C"
  34535       0 KIK3BC3--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Cap.bank BC3 23kV~Reactive power"
  34536       0 KIK3BC3--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Cap.bank BC3 23kV~Current-Phase A"
  34537       0 KIK3BC3--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Cap.bank BC3 23kV~Current-Phase B"
  34538       0 KIK3BC3--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Cap.bank BC3 23kV~Current-Phase C"
  34539       0 KIK3IB2--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.6000 "KIK3~Interbarras 2 23kV~Voltage-Phases AB"
  34540       0 KIK3IB3--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.5000 "KIK3~Interbarras 3 23kV~Voltage-Phases AB"
  34541       0 KIK3IB4--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 4 23kV~Voltage-Phases AB"
  34542       0 KIK3IB1--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       2.5000 "KIK3~Interbarras 1 23kV~Active power"
  34543       0 KIK3IB1--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 1 23kV~Reactive power"
  34544       0 KIK3IB1--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      58.0000 "KIK3~Interbarras 1 23kV~Current-Phase A"
  34545       0 KIK3IB1--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      59.0000 "KIK3~Interbarras 1 23kV~Current-Phase B"
  34546       0 KIK3IB1--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      63.0000 "KIK3~Interbarras 1 23kV~Current-Phase C"
  34547       0 KIK3IB2--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 2 23kV~Active power"
  34548       0 KIK3IB2--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 2 23kV~Reactive power"
  34549       0 KIK3IB2--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 2 23kV~Current-Phase A"
  34550       0 KIK3IB2--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 2 23kV~Current-Phase B"
  34551       0 KIK3IB2--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 2 23kV~Current-Phase C"
  34552       0 KIK3IB3--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 3 23kV~Active power"
  34553       0 KIK3IB3--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 3 23kV~Reactive power"
  34554       0 KIK3IB3--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 3 23kV~Current-Phase A"
  34555       0 KIK3IB3--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 3 23kV~Current-Phase B"
  34556       0 KIK3IB3--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 3 23kV~Current-Phase C"
  34557       0 KIK3IB4--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 4 23kV~Active power"
  34558       0 KIK3IB4--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 4 23kV~Reactive power"
  34559       0 KIK3IB4--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 4 23kV~Current-Phase A"
  34560       0 KIK3IB4--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 4 23kV~Current-Phase B"
  34561       0 KIK3IB4--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 4 23kV~Current-Phase C"
  34562       0 KIK3IB5--MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 5 23kV~Active power"
  34563       0 KIK3IB5--MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Interbarras 5 23kV~Reactive power"
  34564       0 KIK3IB5--MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 5 23kV~Current-Phase A"
  34565       0 KIK3IB5--MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 5 23kV~Current-Phase B"
  34566       0 KIK3IB5--MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Interbarras 5 23kV~Current-Phase C"
  34567       0 KIK3SACAAZVAC--AB                      A Vca                                  215   15    0    0   E    0     0       1.0000       0.0000       0  -1   0     219.0000 "KIK3~Serv. Aux. CA A~Voltage CA-Phases AB"
  34568       0 KIK3SACAAZAPH--B                       A A                                    203   37    0    0   E    0     0       1.0000       0.0000       0   0   0      27.0000 "KIK3~Serv. Aux. CA A~CA Current-Phase B"
  34569       0 KIK3SACAAZTWT                          A kW                                   239   39    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.7000 "KIK3~Serv. Aux. CA A~CA Potência Ativa"
  34570       0 KIK3SACAAZTVR                          A kVAr                                 240   40    0    0   E    0     0       1.0000       0.0000       0  -1   0      -9.5000 "KIK3~Serv. Aux. CA A~CA Potência Reativa"
  34571       0 KIK3SACABZVAC--AB                      A Vca                                  215   15    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Serv. Aux. CA B~Voltage CA-Phases AB"
  34572       0 KIK3SACABZAPH--B                       A A                                    203   37    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Serv. Aux. CA B~CA Current-Phase B"
  34573       0 KIK3SACABZTWT                          A kW                                   239   39    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Serv. Aux. CA B~CA Potência Ativa"
  34574       0 KIK3SACABZTVR                          A kVAr                                 240   40    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Serv. Aux. CA B~CA Potência Reativa"
  34575       0 KIK3SACAGZVAC--AB                      A Vca                                  215   15    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Serv. Aux. CA G~Voltage CA-Phases AB"
  34576       0 KIK3SACAGZAPH--B                       A A                                    203   37    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KIK3~Serv. Aux. CA G~CA Current-Phase B"
  34577       0 KIK3SACAGZTWT                          A kW                                   239   39    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Serv. Aux. CA G~CA Potência Ativa"
  34578       0 KIK3SACAGZTVR                          A kVAr                                 240   40    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Serv. Aux. CA G~CA Potência Reativa"
  34579       0 KIK3SACCAZVDC                          A Vcc                                  214   14    0    0   E    0     0       1.0000       0.0000       0  -1   0     127.7000 "KIK3~Serv. Aux. CC Barra A~Voltage CC"
  34580       0 KIK3SACCAMAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       3.0000 "KIK3~Serv. Aux. CC Barra A~Corrente"
  34581       0 KIK3SACCBZVDC                          A Vcc                                  214   14    0    0   E    0     0       1.0000       0.0000       0  -1   0     128.1000 "KIK3~Serv. Aux. CC Barra B~Voltage CC"
  34582       0 KIK3SACCBMAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       6.0000 "KIK3~Serv. Aux. CC Barra B~Corrente"
  34583       0 KIK3SE---ZTMP                          A oC                                   217   19    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KIK3~Substat.~Temperatura"
  34724       0 KIK3AL1--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.6000 "KIK3~FD1 23kV~Voltage-Phases AB"
  34725       0 KIK3AL2--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.6000 "KIK3~FD2 23kV~Voltage-Phases AB"
  34726       0 KIK3AL3--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.6000 "KIK3~AL3 23kV~Voltage-Phases AB"
  34727       0 KIK3AL5--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.5000 "KIK3~AL5 23kV~Voltage-Phases AB"
  34728       0 KIK3AL6--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.5000 "KIK3~AL6 23kV~Voltage-Phases AB"
  34729       0 KIK3AL7--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.5000 "KIK3~AL7 23kV~Voltage-Phases AB"
  34730       0 KIK3IB5--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0       2.4000 "KIK3~Interbarras 5 23kV~Voltage-Phases AB"
  34731       0 KIK3BC1--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.6000 "KIK3~Cap.bank BC1 23kV~Voltage-Phases AB"
  34732       0 KIK3BC2--MVPP--AB                      A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      23.5000 "KIK3~Cap.bank BC2 23kV~Voltage-Phases AB"
  38000       0 KOR1AL11-MAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     119.0000 "KOR1~FD11 23kV~Corrente"
  38001       0 KOR1AL11-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       4.4300 "KOR1~FD11 23kV~Active power"
  38002       0 KOR1AL11-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       1.4600 "KOR1~FD11 23kV~Reactive power"
  38003       0 KOR1AL12-MAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     137.0000 "KOR1~FD12 23kV~Corrente"
  38004       0 KOR1AL12-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       5.1000 "KOR1~FD12 23kV~Active power"
  38005       0 KOR1AL12-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       1.8600 "KOR1~FD12 23kV~Reactive power"
  38006       0 KOR1AL13-MAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     122.0000 "KOR1~FD13 23kV~Corrente"
  38007       0 KOR1AL13-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       4.8600 "KOR1~FD13 23kV~Active power"
  38008       0 KOR1AL13-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.4700 "KOR1~FD13 23kV~Reactive power"
  38013       0 KOR1AL15-MAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      86.0000 "KOR1~FD15 23kV~Corrente"
  38014       0 KOR1AL15-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.4100 "KOR1~FD15 23kV~Active power"
  38015       0 KOR1AL15-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.6300 "KOR1~FD15 23kV~Reactive power"
  38016       0 KOR1AL16-MAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      79.0000 "KOR1~FD16 23kV~Corrente"
  38017       0 KOR1AL16-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       2.8000 "KOR1~FD16 23kV~Active power"
  38018       0 KOR1AL16-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       1.2900 "KOR1~FD16 23kV~Reactive power"
  38019       0 KOR1IB--cMAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0       0.0000 "KOR1~IB 23kV~Corrente"
  38020       0 KOR1IB--cMTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KOR1~IB 23kV~Active power"
  38021       0 KOR1IB--cMTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KOR1~IB 23kV~Reactive power"
  38022       0 KOR1TR1-2MAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      75.0000 "KOR1~TR1 230kV~Corrente"
  38023       0 KOR1A---2MVPP                          A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0     237.2200 "KOR1~Barra A 230kV~Voltage"
  38024       0 KOR1TR1-2MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0      29.6600 "KOR1~TR1 230kV~Active power"
  38025       0 KOR1TR1-2MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0      10.7900 "KOR1~TR1 230kV~Reactive power"
  38026       0 KOR1SA---ZVAC                          A Vca                                  215   15    0    0   E    0     0       1.0000       0.0000       0  -1   0     219.1000 "KOR1~Serv. Aux.~Voltage CA"
  38027       0 KOR1SA---ZTWT                          A kW                                   239   39    0    0   E    0     0       1.0000       0.0000       0  -1   0    -125.0000 "KOR1~Serv. Aux.~CA Potência Ativa"
  38028       0 KOR1SA---ZTVR                          A kVAr                                 240   40    0    0   E    0     0       1.0000       0.0000       0  -1   0   -5252.0000 "KOR1~Serv. Aux.~CA Potência Reativa"
  38029       0 KOR1SA---ZVDC                          A Vcc                                  214   14    0    0   E    0     0       1.0000       0.0000       0  -1   0     326.0000 "KOR1~Serv. Aux.~Voltage CC"
  38030       0 KOR1SE---ZTMP                          A oC                                   217   19    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.0000 "KOR1~Substat.~Temperatura"
  38031       0 KOR1TR1--YTAP                          A Pos                                  216   16    0    0   E    0     0       1.0000       0.0000       0   0   0       8.0000 "KOR1~TR1~Tap position"
  38032       0 KOR1TR1-cMAPH                          A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      77.4000 "KOR1~TR1 23kV~Corrente"
  38033       0 KOR1TR1-cMTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0     -29.5700 "KOR1~TR1 23kV~Active power"
  38034       0 KOR1TR1-cMTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0      -8.6100 "KOR1~TR1 23kV~Reactive power"
  38035       0 KOR1P---cMVPP                          A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0  -1   0      22.8200 "KOR1~Barra P 23kV~Voltage"
  38036       0 KOR1AL14-MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     155.7000 "KOR1~FD14 23kV~Current-Phase A"
  38037       0 KOR1AL14-MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0     157.1000 "KOR1~FD14 23kV~Current-Phase B"
  38038       0 SECC-MVPP                              A kV                                   201    1    0    0   E    0     0       1.0000       0.0000       0   0   0     800.8000 "SECC~800kVcc~Voltage"
  38039       0 KOR1AL14-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       5.6900 "KOR1~FD14 23kV~Active power"
  38040       0 KOR1AL14-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       2.2200 "KOR1~FD14 23kV~Reactive power"
  38041       0 KOR1AL17-MAPH--A                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      76.0000 "KOR1~FD17 23kV~Current-Phase A"
  38042       0 KOR1AL17-MAPH--B                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      77.0000 "KOR1~FD17 23kV~Current-Phase B"
  38043       0 KOR1AL17-MAPH--C                       A A                                    203    3    0    0   E    0     0       1.0000       0.0000       0   0   0      78.5000 "KOR1~FD17 23kV~Current-Phase C"
  38044       0 KOR1AL17-MTWT                          A MW                                   206    6    0    0   E    0     0       1.0000       0.0000       0  -1   0       3.0400 "KOR1~FD17 23kV~Active power"
  38045       0 KOR1AL17-MTVR                          A MVAr                                 207    7    0    0   E    0     0       1.0000       0.0000       0  -1   0       0.3400 "KOR1~FD17 23kV~Reactive power"
  38051       0 KOR1AL11-XCBR5207                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KOR1~FD11 23kV~BRK52-07:status"
  38052       0 KOR1AL12-XCBR5206                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KOR1~FD12 23kV~BRK52-06:status"
  38053       0 KOR1AL13-XCBR5205                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KOR1~FD13 23kV~BRK52-05:status"
  38055       0 KOR1AL16-XCBR5203                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KOR1~FD16 23kV~BRK52-03:status"
  38056       0 KOR1IB--cXCBR2401                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       1.0000 "KOR1~IB 23kV~BRK24-01:status"
  38057       0 KOR1TR1-2XCBR5201                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KOR1~TR1 230kV~BRK52-01:status"
  38058       0 KOR1TR1-2XSWI8902                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KOR1~TR1 230kV~SW89-02:status"
  38059       0 KOR1TR1-2XSWI2901                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       1.0000 "KOR1~TR1 230kV~SC Terra29-01:status"
  38060       0 KOR1TR1-cXSWI2904                      D OPEN/CLOSED                           92   28    0    0   E    0     0       1.0000       0.0000       0   2   1       0.0000 "KOR1~TR1 23kV~SW29-04:status"
  38061       0 KOR1AL15-XCBR5204                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KOR1~FD15 23kV~BRK52-04:status"
  38062       0 KOR1AL11-ZTCO----Locl                  D REMOTE/LOCAL                          38   50   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD11 23kV~Telecontrole do módulo-R/L"
  38063       0 KOR1AL11-RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KOR1~FD11 23kV~Recloser(79)-Inclusion"
  38064       0 KOR1AL11-XCPS5207Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD11 23kV~Bx.pr.SF6-Alarme-BR52-07"
  38065       0 KOR1AL11-XCMD5207                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD11 23kV~Mola descarr.-BR52-07"
  38066       0 KOR1AL11-XCPS5207Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KOR1~FD11 23kV~Bx.pr.SF6-Bloqueio-BR52-07"
  38067       0 KOR1AL12-ZTCO----Locl                  D REMOTE/LOCAL                          38   50   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD12 23kV~Telecontrole do módulo-R/L"
  38068       0 KOR1AL12-RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KOR1~FD12 23kV~Recloser(79)-Inclusion"
  38069       0 KOR1AL12-XCPS5206Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD12 23kV~Bx.pr.SF6-Alarme-BR52-06"
  38070       0 KOR1AL12-XCMD5206                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD12 23kV~Mola descarr.-BR52-06"
  38071       0 KOR1AL12-XCPS5206Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KOR1~FD12 23kV~Bx.pr.SF6-Bloqueio-BR52-06"
  38072       0 KOR1AL13-ZTCO----Locl                  D REMOTE/LOCAL                          38   50   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD13 23kV~Telecontrole do módulo-R/L"
  38073       0 KOR1AL13-RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KOR1~FD13 23kV~Recloser(79)-Inclusion"
  38074       0 KOR1AL13-XCPS5205Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD13 23kV~Bx.pr.SF6-Alarme-BR52-05"
  38075       0 KOR1AL13-XCMD5205                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD13 23kV~Mola descarr.-BR52-05"
  38076       0 KOR1AL13-XCPS5205Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KOR1~FD13 23kV~Bx.pr.SF6-Bloqueio-BR52-05"
  38082       0 KOR1AL15-ZTCO----Locl                  D REMOTE/LOCAL                          38   50   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD15 23kV~Telecontrole do módulo-R/L"
  38083       0 KOR1AL15-RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KOR1~FD15 23kV~Recloser(79)-Inclusion"
  38084       0 KOR1AL15-XCPS5204Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD15 23kV~Bx.pr.SF6-Alarme-BR52-04"
  38085       0 KOR1AL15-XCMD5204                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD15 23kV~Mola descarr.-BR52-04"
  38086       0 KOR1AL15-XCPS5204Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KOR1~FD15 23kV~Bx.pr.SF6-Bloqueio-BR52-04"
  38087       0 KOR1AL16-ZTCO----Locl                  D REMOTE/LOCAL                          38   50   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD16 23kV~Telecontrole do módulo-R/L"
  38088       0 KOR1AL16-RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KOR1~FD16 23kV~Recloser(79)-Inclusion"
  38089       0 KOR1AL16-XCPS5203Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD16 23kV~Bx.pr.SF6-Alarme-BR52-03"
  38090       0 KOR1AL16-XCMD5203                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD16 23kV~Mola descarr.-BR52-03"
  38091       0 KOR1AL16-XCPS5203Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KOR1~FD16 23kV~Bx.pr.SF6-Bloqueio-BR52-03"
  38092       0 KOR1IB--cZTCO----Locl                  D REMOTE/LOCAL                          38   50   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~IB 23kV~Telecontrole do módulo-R/L"
  38093       0 KOR1IB--cRREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~IB 23kV~Recloser(79)-Inclusion"
  38094       0 KOR1IB--cXCPS2401Alrm                  D NORMAL/ALARMED                         8   53    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~IB 23kV~Bx.pr.SF6-Alarme-DJ24-01"
  38095       0 KOR1IB--cXCMD2401                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~IB 23kV~Mola descarr.-DJ24-01"
  38096       0 KOR1IB--cXCPS2401Blck                  D UNLOCKED/LOCKED                       34   53   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KOR1~IB 23kV~Bx.pr.SF6-Bloqueio-DJ24-01"
  38097       0 KOR1TR1-2XCCM5201Locl                  D REMOTE/LOCAL                          38   75   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~TR1 230kV~Comando DJ-R/L-BR52-01"
  38098       0 KOR1TR1--RBLK-O                        D NORMAL/OPERATED                       23  181    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KOR1~TR1~Lock-Out Relay(86)-Oper"
  38099       0 KOR1TR1--PTTR----Est1                  D NORMAL/ALARMED                         8  159   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~Pr.térmica do enrol.(49)-Estg.1"
  38100       0 KOR1TR1--PTTR----Est2                  D NORMAL/ALARMED                         8  159   33    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~Pr.térmica do enrol.(49)-Estg.2"
  38101       0 KOR1TR1--PTTI----Est1                  D NORMAL/ALARMED                         8  203   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~Pr.térmica do óleo(26)-Estg.1"
  38102       0 KOR1TR1--PTTI----Est2                  D NORMAL/ALARMED                         8  203   33    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KOR1~TR1~Pr.térmica do óleo(26)-Estg.2"
  38103       0 KOR1TR1--YPBH----Est1                  D NORMAL/ALARMED                         8   25   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~Buchholz TR(63T)-Estg.1"
  38104       0 KOR1TR1--YPBH----Est2                  D NORMAL/ALARMED                         8   25   33    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~Buchholz TR(63T)-Estg.2"
  38105       0 KOR1TR1--YCRP----Est1                  D NORMAL/ALARMED                         8   83   32    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~Relé pressão CDC(63C)-Estg.1"
  38106       0 KOR1TR1--YCRP----Est2                  D NORMAL/ALARMED                         8   83   33    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~Relé pressão CDC(63C)-Estg.2"
  38107       0 KOR1TR1--PTTI----Alrm                  D NORMAL/ALARMED                         8  203    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~Pr.térmica do óleo(26)-Alarme"
  38108       0 KOR1TR1--YFAN----Fail                  D NORMAL/ALARMED                         8   41    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~VF-Fail"
  38109       0 KOR1TR1--YFA1                          D OFF/ON                                10   23    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KOR1~TR1~VF1"
  38110       0 KOR1TR1--YFA2                          D OFF/ON                                10   24    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KOR1~TR1~VF2"
  38111       0 KOR1TR1--YCLV----Alrm                  D NORMAL/ALARMED                         8   68    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1~Nível óleo CDC(71C)-Alarme"
  38112       0 KOR1TR1--ZTCO----Locl                  D REMOTE/LOCAL                          38   50   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~TR1~Telecontrole do módulo-R/L"
  38113       0 KOR1TR1--ATCC                          D EXCLUDED/INCLUDED                     36   71    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~TR1~Relé Contr.Tap (90)"
  38114       0 KOR1TR1--ATCC----Manl                  D AUTOMATIC/MANUAL                      41   71    4    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~TR1~Relé Contr.Tap (90)-Autom/Manual"
  38116       0 KOR1TR1-2ZCPU--01CmFl                  D NORMAL/NO_COMMS                       32  192   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~TR1 230kV~Relé:CPU-Communic.Failure-1"
  38117       0 KOR1AL13-ZCPU--01Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD13 23kV~Relé:CPU-Failure-Índ.1"
  38120       0 KOR1AL15-ZCPU--01Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD15 23kV~Relé:CPU-Failure-Índ.1"
  38121       0 KOR1AL15-ZCPU--02Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD15 23kV~Relé:CPU-Failure-Índ.2"
  38122       0 KOR1AL16-ZCPU--01Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD16 23kV~Relé:CPU-Failure-Índ.1"
  38123       0 KOR1AL16-ZCPU--02Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD16 23kV~Relé:CPU-Failure-Índ.2"
  38124       0 KOR1IB--cZCPU--01Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~IB 23kV~Relé:CPU-Failure-Índ.1"
  38125       0 KOR1IB--cZCPU--02Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~IB 23kV~Relé:CPU-Failure-Índ.2"
  38128       0 KOR1A---2ZCPU----CmFl                  D NORMAL/NO_COMMS                       32  192   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~Barra A 230kV~Relé:CPU-Communic.Failure"
  38130       0 KOR1SA---ZCPU----CmFl                  D NORMAL/NO_COMMS                       32  192   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~Serv. Aux.~Relé:CPU-Communic.Failure"
  38131       0 KOR1SE---ZCPU--01CmFl                  D NORMAL/NO_COMMS                       32  192   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~Substat.~Relé:CPU-Communic.Failure-Índ.1"
  38132       0 KOR1SE---ZCPU--02CmFl                  D NORMAL/NO_COMMS                       32  192   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~Substat.~Relé:CPU-Communic.Failure-Índ.2"
  38133       0 KOR1AL11-ZCPU--01Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD11 23kV~Relé:CPU-Failure-Índ.1"
  38134       0 KOR1TR1-2ZCPU--02CmFl                  D NORMAL/NO_COMMS                       32  192   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~TR1 230kV~Relé:CPU-Communic.Failure-2"
  38135       0 KOR1AL11-ZCPU--02Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD11 23kV~Relé:CPU-Failure-Índ.2"
  38136       0 KOR1AL12-ZCPU--01Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD12 23kV~Relé:CPU-Failure-Índ.1"
  38137       0 KOR1AL12-ZCPU--02Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD12 23kV~Relé:CPU-Failure-Índ.2"
  38140       0 KOR1AL13-ZCPU--02Fail                  D OK/DEFECT                             42  192    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD13 23kV~Relé:CPU-Failure-Índ.2"
  38141       0 KOR1UTRX-ZUTR--01NetH                  D COM_DEFEITO/SEM_DEFEITO               43   96  161    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KOR1~RTU~Saúde rede dados-Índ.1"
  38142       0 KOR1UTRX-ZUTR--03NetH                  D COM_DEFEITO/SEM_DEFEITO               43   96  161    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KOR1~RTU~Saúde rede dados-Índ.3"
  38143       0 KOR1SE---GSAG                          D CLOSED/OPEN                          122  169    0    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KOR1~Substat.~Portão"
  38144       0 KOR1SE---GSAD                          D CLOSED/OPEN                          122  168    0    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KOR1~Substat.~Porta da sala controle"
  38145       0 KOR1SE---ZTCM----Fail                  D OK/DEFECT                             42  195    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~Substat.~Equip.telecomunic.-Fail"
  38146       0 KOR1SE---ZRET----Fail                  D OK/DEFECT                             42   87    7    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~Substat.~Retificador-Fail"
  38147       0 KOR1SA---ZVDC----UnV                   D NORMAL/ALARMED                         8   14   71    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~Serv. Aux.~Voltage CC-Subtensão"
  38148       0 KOR1SA---ZVAC----UnV                   D NORMAL/ALARMED                         8   15   71    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~Serv. Aux.~Voltage CA-Subtensão"
  38149       0 KOR1AL14-XCBR5208                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KOR1~FD14 23kV~BRK52-08:status"
  38151       0 KOR1AL14-PSTI--N-Excl                  D INCLUDED/EXCLUDED                     37   82   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD14 23kV~(50/51)-Exclusion-N"
  38152       0 KOR1AL14-RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KOR1~FD14 23kV~Recloser(79)-Inclusion"
  38153       0 KOR1AL14-XCMD5208                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD14 23kV~Mola descarr.-BR52-08"
  38155       0 KOR1AL14-RCTF5208Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD14 23kV~(43)-REMOTE/LOCAL-BR52-08"
  38156       0 KOR1AL14-ZCPP----InFl                  D OK/DEFECT                             42  190  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD14 23kV~CPU Prot-Internal failure"
  38157       0 KOR1AL14-ZCPP----CmFl                  D NORMAL/NO_COMMS                       32  190   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD14 23kV~CPU Prot-Communic.Failure"
  38158       0 KOR1AL17-XCBR5202                      D OFF/ON                                 2   27    0    0   E    0     0       1.0000       0.0000       0   2   0       0.0000 "KOR1~FD17 23kV~BRK52-02:status"
  38160       0 KOR1AL17-PSTI--N-Excl                  D INCLUDED/EXCLUDED                     37   82   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD17 23kV~(50/51)-Exclusion-N"
  38161       0 KOR1AL17-RREC----Incl                  D EXCLUDED/INCLUDED                     36   26    9    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KOR1~FD17 23kV~Recloser(79)-Inclusion"
  38162       0 KOR1AL17-XCMD5202                      D NORMAL/ALARMED                         8   74    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~FD17 23kV~Mola descarr.-BR52-02"
  38164       0 KOR1AL17-RCTF5202Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD17 23kV~(43)-REMOTE/LOCAL-BR52-02"
  38165       0 KOR1AL17-ZCPP----InFl                  D OK/DEFECT                             42  190  109    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD17 23kV~CPU Prot-Internal failure"
  38166       0 KOR1AL17-ZCPP----CmFl                  D NORMAL/NO_COMMS                       32  190   42    0   E    0     0       1.0000       0.0000       0   1   3       1.0000 "KOR1~FD17 23kV~CPU Prot-Communic.Failure"
  38167       0 KOR1UTRX-ZUTR--02NetH                  D COM_DEFEITO/SEM_DEFEITO               43   96  161    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KOR1~RTU~Saúde rede dados-Índ.2"
  38168       0 KOR1AL11-PSTI--N-Excl                  D INCLUDED/EXCLUDED                     37   82   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD11 23kV~(50/51)-Exclusion-N"
  38169       0 KOR1AL12-PSTI--N-Excl                  D INCLUDED/EXCLUDED                     37   82   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD12 23kV~(50/51)-Exclusion-N"
  38170       0 KOR1IB--cPSTI--N-Excl                  D INCLUDED/EXCLUDED                     37   82   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~IB 23kV~(50/51)-Exclusion-N"
  38171       0 KOR1AL13-PSTI--N-Excl                  D INCLUDED/EXCLUDED                     37   82   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD13 23kV~(50/51)-Exclusion-N"
  38172       0 KOR1AL15-PSTI--N-Excl                  D INCLUDED/EXCLUDED                     37   82   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD15 23kV~(50/51)-Exclusion-N"
  38173       0 KOR1AL16-PSTI--N-Excl                  D INCLUDED/EXCLUDED                     37   82   10    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~FD16 23kV~(50/51)-Exclusion-N"
  38176       0 KOR1TR1--ATCC----Auto                  D MANUAL/AUTOMATIC                      40   71    3    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~TR1~Relé Contr.Tap (90)-M/A"
  38178       0 KOR1TR1--YCDC----Locl                  D REMOTE/LOCAL                          38   60   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~TR1~CDC do TR-REMOTE/LOCAL"
  38180       0 KOR1TR1--ATCC----Remt                  D LOCAL/REMOTO                          39   71   18    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KOR1~TR1~Relé Contr.Tap (90)-Local/Remoto"
  38181       0 KOR1TR1-2XCHD5201Fail                  D NORMAL/ALARMED                         8  262    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1 230kV~Circ.Hidráulico-Flh-BR52-01"
  38182       0 KOR1ALs--XCBR----LoXC                  D NORMAL/ALARMED                         8   27  222    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~Alimentadores 23kV~Falta CC/CA"
  38183       0 KOR1TR1-2XSWI8902LoXC                  D NORMAL/ALARMED                         8   28  222    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1 230kV~Falta CC/CA-SW89-02"
  38184       0 KOR1TR1-2XCPS5201                      D NORMAL/ALARMED                         8   53    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1 230kV~Bx.pr.SF6-BR52-01"
  38185       0 KOR1TR1-2XCPO5201                      D NORMAL/ALARMED                         8  261    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1 230kV~Bx.pres.óleo-BR52-01"
  38186       0 KOR1TR1-2RBRF-O                        D NORMAL/OPERATED                       23   31    0    0   E    0     0       1.0000       0.0000       0   1   0       1.0000 "KOR1~TR1 230kV~Pr.falha DJ(62BF)-Oper"
  38187       0 KOR1TR1-2XCBR5201LoDC                  D NORMAL/ALARMED                         8   27   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KOR1~TR1 230kV~Falta CC-BR52-01"
  38188       0 KOR1TR1--YCDC----Blck                  D UNLOCKED/LOCKED                       34   60   34    0   E    0     0       1.0000       0.0000       0   1   2       0.0000 "KOR1~TR1~CDC do TR-Bloqueio"
  38189       0 KOR1UTRX-IHMI----CmHt                  D NO_COMM/OK                            33  170  185    0   E    0     0       1.0000       0.0000       0   0   3       1.0000 "KOR1~RTU~Interface IHM-CommHealth"
  38200       0 KAW2TR1-2XCB15202Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Bob.abert.1-Superv-BR52-02"
  38201       0 KAW2TR1-2XCB25202Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Bob.abert.2-Superv-BR52-02"
  38202       0 KAW2TR1-2XCMO5202LoAC                  D NORMAL/ALARMED                         8   48   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Motor DJ-Falta CA-BR52-02"
  38203       0 KAW2TR1-2XCC15202LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~CircAbert1-Falta CC-BR52-02"
  38204       0 KAW2TR1-2XCC25202LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~CircAbert2-Falta CC-BR52-02"
  38205       0 KAW2TR1-2XCPA5202Blck                  D UNLOCKED/LOCKED                       34   52   34    0   E    0     0       1.0000       0.0000       0   1   2       1.0000 "KAW2~TR1 230kV~Bx.pr.ar-Bloqueio-BR52-02"
  38206       0 KAW2TR1-2XSWS8998Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Switches-Failure-SW89-98"
  38207       0 KAW2TR1-2XSWS-100Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Switches-Fail-SC 89-100"
  38208       0 KAW2TR1-2XSWS-102Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Switches-Fail-SC 89-102"
  38209       0 KAW2TR1-2CILO8998                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 230kV~Interlocking.-SW89-98"
  38210       0 KAW2TR1-2CILO-100                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 230kV~Interlocking.-SC 89-100"
  38211       0 KAW2TR1-2CILO-102                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR1 230kV~Interlocking.-SC 89-102"
  38212       0 KAW2TR1-2RCTF8998Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 230kV~(43)-REMOTE/LOCAL-SW89-98"
  38213       0 KAW2TR1-2RCTF-100Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 230kV~(43)-REMOTE/LOCAL-SC 89-100"
  38214       0 KAW2TR1-2RCTF-102Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 230kV~(43)-REMOTE/LOCAL-SC 89-102"
  38215       0 KAW2TR1-2RTFP----Nrml                  D INACTIVE/NORMAL                      128   54    2    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR1 230kV~Transfer.prot.-Normal"
  38217       0 KAW2TR1-2RTFP----Trfd                  D DESATIVADO/TRANSFERIDO               130   54   12    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 230kV~Transfer.prot.-Transferido"
  38218       0 KAW2TR1-2RTFP----Icpl                  D NORMAL/ALARMED                         8   54  162    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Transfer.prot.-Incompleta"
  38219       0 KAW2TR1-2PTTR----Alrm                  D NORMAL/ALARMED                         8  159    1    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~(49)-Alarme"
  38220       0 KAW2TR1-2PTTR-O                        D NORMAL/OPERATED                       23  159    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~(49)-Oper"
  38221       0 KAW2TR1-2TVDJ                          D NORMAL/ALARMED                         8  236    0    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 230kV~Minidisjuntor do TP"
  38222       0 KAW2TR1-0XCB15207Sprv                  D NORMAL/ALARMED                         8   42   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~Bob.abert.1-Superv-BR52-07"
  38223       0 KAW2TR1-0XCB25207Sprv                  D NORMAL/ALARMED                         8   43   31    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~Bob.abert.2-Superv-BR52-07"
  38224       0 KAW2TR1-0XCCM5207LoDC                  D NORMAL/ALARMED                         8   75   14    0   E    0     0       1.0000       0.0000       0   1   1       0.0000 "KAW2~TR1 69kV~Comando DJ-Falta CC-BR52-07"
  38225       0 KAW2TR1-0XCMO5207LoAC                  D NORMAL/ALARMED                         8   48   13    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~Motor DJ-Falta CA-BR52-07"
  38226       0 KAW2TR1-0XCC15207LoDC                  D NORMAL/ALARMED                         8  266   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~CircAbert1-Falta CC-BR52-07"
  38227       0 KAW2TR1-0XCC25207LoDC                  D NORMAL/ALARMED                         8  267   14    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~CircAbert2-Falta CC-BR52-07"
  38228       0 KAW2TR1-0XSWS8936Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~Switches-Failure-SW89-36"
  38229       0 KAW2TR1-0XSWS8938Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~Switches-Failure-SW89-38"
  38230       0 KAW2TR1-0XSWS8940Fail                  D NORMAL/ALARMED                         8   91    7    0   E    0     0       1.0000       0.0000       0   1   1       1.0000 "KAW2~TR1 69kV~Switches-Failure-SW89-40"
  38231       0 KAW2TR1-0CILO8936                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 69kV~Interlocking.-SW89-36"
  38232       0 KAW2TR1-0CILO8938                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 69kV~Interlocking.-SW89-38"
  38233       0 KAW2TR1-0CILO8940                      D INTERLOCKED/NORMAL                    46  194    0    0   E    0     0       1.0000       0.0000       0   2   2       0.0000 "KAW2~TR1 69kV~Interlocking.-SW89-40"
  38234       0 KAW2TR1-0RCTF8936Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 69kV~(43)-REMOTE/LOCAL-SW89-36"
  38235       0 KAW2TR1-0RCTF8938Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 69kV~(43)-REMOTE/LOCAL-SW89-38"
  38236       0 KAW2TR1-0RCTF8940Locl                  D REMOTE/LOCAL                          38  141   17    0   E    0     0       1.0000       0.0000       0   2   2       1.0000 "KAW2~TR1 69kV~(43)-REMOTE/LOCAL-SW89-40"
